<!doctype html><html><head><meta charset=utf8><meta name=viewport content="width=device-width,initial-scale=1,viewport-fit=cover"><style>:root{color-scheme:light;box-sizing:border-box;padding-top:env(safe-area-inset-top,0px);padding-bottom:env(safe-area-inset-bottom,0px)}html{scroll-padding-top:env(safe-area-inset-top,0px)}body{margin:0;padding:0;font:14px -apple-system,BlinkMacSystemFont,sans-serif;background:#fff;color:#000}img{max-width:100%}[hidden]:not([hidden=until-found i]){display:none!important}</style></head><body>
<title>HVAC BOQ Builder</title>
<meta name="claude:viewport-fit-sides" content="cover">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow+Semi+Condensed:wght@500;600;700&family=Source+Sans+3:wght@400;600;700&display=swap">
<style>
/* Layout: a quoting workspace. Slim top bar (project, file, reset) with step tabs; one working panel per step,
   each with a compact head (brand / pricing), a view switch (In this BOQ / Price list) and one table;
   a fixed bottom dock carries the running totals and the export action. Editing happens in a side drawer. */
:root{
  --bg:#EEF2F4; --surface:#FFFFFF; --surface-2:#F6F9FA; --ink:#14212A; --muted:#5A6A75; --line:#D3DCE2;
  --accent:#1D6A86; --accent-soft:#DCEBF1; --accent-ink:#FFFFFF;
  --sheet-head:#A9C8E4; --sheet-ink:#10283A; --grand:#F3E36A; --grand-ink:#2A2400;
  --warn:#9A5B00; --warn-soft:#FFF1DA; --ok:#2F7A4A; --ok-soft:#E3F3E8;
  --danger:#B42318; --danger-soft:#FDECEA; --danger-ink:#FFFFFF;
  --scrim:rgba(12,24,32,.45); --shadow:rgba(16,40,58,.18); --flash:#FFF6C2;
  --dock-bg:#14212A; --dock-fg:#EEF2F4; --dock-muted:rgba(238,242,244,.68); --dock-line:rgba(238,242,244,.18); --dock-hi:rgba(238,242,244,.12); --dock-grand:#F3E36A;
  --f-display:"Barlow Semi Condensed","Arial Narrow",Arial,sans-serif;
  --f-body:"Source Sans 3","Segoe UI",system-ui,sans-serif;
  --r:6px;
}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){
  --bg:#0F171C; --surface:#162229; --surface-2:#1B2A32; --ink:#E3ECF0; --muted:#93A6B1; --line:#2B3D47;
  --accent:#5DB3D3; --accent-soft:#1D3A47; --accent-ink:#06171E;
  --sheet-head:#27506E; --sheet-ink:#E3F0FA; --grand:#8A7C1C; --grand-ink:#FFF8C8;
  --warn:#F0B35A; --warn-soft:#3A2C12; --ok:#6CC78F; --ok-soft:#173326;
  --danger:#FF8A7A; --danger-soft:#3B1D19; --danger-ink:#1A0806;
  --scrim:rgba(0,0,0,.62); --shadow:rgba(0,0,0,.5); --flash:#3A3512;
  --dock-bg:#091115; --dock-fg:#E3ECF0; --dock-muted:rgba(227,236,240,.66); --dock-line:rgba(227,236,240,.16); --dock-hi:rgba(227,236,240,.12); --dock-grand:#F3E36A; color-scheme:dark}}
:root[data-theme="dark"]{
  --bg:#0F171C; --surface:#162229; --surface-2:#1B2A32; --ink:#E3ECF0; --muted:#93A6B1; --line:#2B3D47;
  --accent:#5DB3D3; --accent-soft:#1D3A47; --accent-ink:#06171E;
  --sheet-head:#27506E; --sheet-ink:#E3F0FA; --grand:#8A7C1C; --grand-ink:#FFF8C8;
  --warn:#F0B35A; --warn-soft:#3A2C12; --ok:#6CC78F; --ok-soft:#173326;
  --danger:#FF8A7A; --danger-soft:#3B1D19; --danger-ink:#1A0806;
  --scrim:rgba(0,0,0,.62); --shadow:rgba(0,0,0,.5); --flash:#3A3512;
  --dock-bg:#091115; --dock-fg:#E3ECF0; --dock-muted:rgba(227,236,240,.66); --dock-line:rgba(227,236,240,.16); --dock-hi:rgba(227,236,240,.12); --dock-grand:#F3E36A; color-scheme:dark}

*{box-sizing:border-box}
[hidden]{display:none!important}
body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--f-body);font-size:15px;line-height:1.45;font-variant-numeric:tabular-nums}
body::before{content:"";position:fixed;inset:0 0 auto;height:env(safe-area-inset-top,0px);z-index:10;background:var(--surface)}
.wrap{padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));max-width:1400px;margin:0 auto}
h1,h2,h3{font-family:var(--f-display);text-wrap:balance;margin:0}
button,input,select,textarea{font:inherit;color:inherit}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
.lbl{font-family:var(--f-display);font-size:12px;font-weight:600;letter-spacing:.08em;text-transform:uppercase;color:var(--muted)}
.hint{color:var(--muted);font-size:13px;margin:0}
.sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap}

/* buttons */
.btn{display:inline-flex;align-items:center;gap:6px;border:1px solid var(--line);background:var(--surface);color:var(--ink);padding:7px 12px;border-radius:var(--r);cursor:pointer;font-weight:600;font-size:14px;white-space:nowrap}
.btn:hover{border-color:var(--accent)}
.btn.primary{background:var(--accent);color:var(--accent-ink);border-color:var(--accent)}
.btn.reset{color:var(--danger)}
.btn.reset:hover{border-color:var(--danger);background:var(--danger-soft)}
.btn.danger{background:var(--danger);border-color:var(--danger);color:var(--danger-ink)}
.btn.small{padding:4px 9px;font-size:13px}
.btn:disabled{opacity:.45;cursor:not-allowed}
.x{border:none;background:none;color:var(--muted);cursor:pointer;font-size:22px;line-height:1;padding:2px 6px;border-radius:6px}
.x:hover{background:var(--surface-2);color:var(--ink)}
.linkbtn{border:none;background:none;color:var(--accent);cursor:pointer;font-weight:600;padding:0;text-decoration:underline;font-size:13px}

/* top bar + step tabs */
header.top{background:var(--surface);border-bottom:1px solid var(--line)}
.bar{display:flex;flex-wrap:wrap;align-items:center;gap:10px 22px;padding-block:12px 4px}
.app h1{font-size:21px;font-weight:700;letter-spacing:.01em}
.app small{color:var(--muted);font-size:13px}
.savestate::before{content:"";display:inline-block;width:7px;height:7px;border-radius:50%;background:var(--ok);margin:0 5px 1px 0;vertical-align:middle}
.savestate.off::before{background:var(--warn)}
.proj{flex:1 1 300px;display:flex;align-items:center;gap:10px;min-width:0;max-width:640px}
.proj input{flex:1;min-width:0;padding:8px 10px;border:1px solid var(--line);border-radius:var(--r);background:var(--surface-2);font-size:16px}
.actions{display:flex;gap:8px;margin-left:auto}
nav.tabs .wrap{display:flex;gap:2px;overflow-x:auto}
nav.tabs a{flex:none;display:inline-flex;align-items:center;gap:7px;padding:10px 14px 9px;border-bottom:3px solid transparent;color:var(--muted);font-family:var(--f-display);font-weight:600;font-size:16px;text-decoration:none;white-space:nowrap}
nav.tabs a:hover{color:var(--ink)}
nav.tabs a[aria-current="page"]{color:var(--ink);border-bottom-color:var(--accent)}
.tag{display:inline-block;padding:0 6px;border-radius:4px;background:var(--accent-soft);color:var(--accent);font-size:13px}
.cnt{min-width:22px;text-align:center;font-family:var(--f-body);font-size:12px;font-weight:700;background:var(--surface-2);color:var(--ink);border:1px solid var(--line);border-radius:10px;padding:0 6px}
nav.tabs a[aria-current="page"] .cnt{background:var(--accent);color:var(--accent-ink);border-color:var(--accent)}
@media (max-width:640px){.proj{flex-basis:100%;order:3}.actions{margin-left:auto}.app h1{font-size:19px}}

/* menus and popovers */
.menu,.pricing{position:relative}
.menu-list{position:absolute;right:0;top:calc(100% + 4px);z-index:25;min-width:240px;background:var(--surface);border:1px solid var(--line);border-radius:8px;box-shadow:0 12px 32px var(--shadow);padding:6px;display:flex;flex-direction:column;gap:2px;color:var(--ink)}
.mi{display:block;width:100%;text-align:left;border:none;background:none;padding:8px 10px;border-radius:6px;cursor:pointer;font-weight:600;font-size:14px;color:var(--ink)}
.mi:hover,.mi:focus-visible{background:var(--surface-2)}
.mi small{display:block;font-weight:400;color:var(--muted);font-size:12px}
.pop{position:absolute;right:0;top:calc(100% + 6px);z-index:25;width:min(360px,calc(100vw - 32px));background:var(--surface);border:1px solid var(--line);border-radius:10px;box-shadow:0 14px 36px var(--shadow);padding:14px;display:flex;flex-direction:column;gap:12px}
.pop .row3{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:10px}
.pop .row2{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px}
@media (max-width:760px){.pop{right:auto;left:0}}

/* forms */
.f{display:flex;flex-direction:column;gap:4px;min-width:0}
.f input,.f select,.f textarea{width:100%;padding:8px 10px;border:1px solid var(--line);border-radius:var(--r);background:var(--surface-2)}
.f textarea{resize:vertical;min-height:84px}
.f .lbl small{text-transform:none;letter-spacing:0;font-family:var(--f-body);font-weight:400}

/* working panel */
main .wrap{padding-block:16px 120px}
.banner{display:flex;flex-wrap:wrap;gap:6px 12px;align-items:center;background:var(--warn-soft);color:var(--warn);border-radius:8px;padding:7px 12px;margin-bottom:12px;font-size:14px}
.panel{background:var(--surface);border:1px solid var(--line);border-radius:10px;padding:16px;display:flex;flex-direction:column;gap:12px}
.phead{display:flex;flex-wrap:wrap;gap:12px 20px;align-items:flex-end;justify-content:space-between}
.brandpick{display:flex;flex-direction:column;gap:5px;flex:1 1 520px;max-width:760px;min-width:0}
.pills{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:8px}
.pill{display:flex;flex-direction:column;align-items:flex-start;gap:0;padding:7px 12px;border:1px solid var(--line);border-radius:8px;background:var(--surface-2);cursor:pointer;text-align:left;min-width:0;color:var(--ink)}
.pill:hover{border-color:var(--accent)}
.pill[aria-pressed="true"]{background:var(--accent-soft);border-color:var(--accent);box-shadow:inset 0 0 0 1px var(--accent)}
.pill .pn{font-family:var(--f-display);font-weight:700;font-size:17px;line-height:1.2}
.pill .pt{font-weight:700;font-size:14px;white-space:nowrap}
.pill .pc{font-size:12px;color:var(--muted);white-space:nowrap}
.shared{font-size:14px;color:var(--muted);max-width:60ch}
.shared b{color:var(--ink)}
.psum{font-weight:400;color:var(--muted)}
.ptools{display:flex;flex-wrap:wrap;gap:10px;align-items:center}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:var(--r);overflow:hidden;background:var(--surface)}
.seg button{border:none;background:transparent;padding:7px 13px;font-weight:600;font-size:14px;cursor:pointer;color:var(--muted);display:inline-flex;align-items:center;gap:6px}
.seg button+button{border-left:1px solid var(--line)}
.seg button[aria-pressed="true"]{background:var(--accent);color:var(--accent-ink)}
.seg .n{font-size:12px;font-weight:700;min-width:20px;text-align:center;border-radius:9px;padding:0 5px;background:var(--surface-2);color:var(--ink)}
.seg button[aria-pressed="true"] .n{background:var(--accent-ink);color:var(--accent)}
.search{flex:1 1 220px;max-width:380px;min-width:0}
.search input{width:100%;padding:7px 10px;border:1px solid var(--line);border-radius:var(--r);background:var(--surface-2)}
.ptools .btn.add{margin-left:auto}
.notice{display:flex;flex-wrap:wrap;gap:6px 12px;align-items:center;font-size:13px;color:var(--muted);margin:0;min-height:20px}
.notice .warn{color:var(--warn);background:var(--warn-soft);padding:1px 8px;border-radius:4px}
@media (max-width:640px){.ptools .btn.add{margin-left:0}.search{flex-basis:100%;max-width:none;order:3}}

/* tables */
.scroller{overflow-x:auto;border:1px solid var(--line);border-radius:8px}
table.boq{border-collapse:collapse;width:100%;min-width:760px;font-size:14px}
table.boq th{background:var(--sheet-head);color:var(--sheet-ink);font-family:var(--f-display);font-weight:600;text-align:left;padding:8px 10px;white-space:nowrap}
table.boq th.n,table.boq td.n{text-align:right}
table.boq td{padding:7px 10px;border-top:1px solid var(--line);vertical-align:top}
tr.grp td{background:var(--surface-2);font-family:var(--f-display);font-weight:700;font-size:15px}
tr.grp .gl{display:block;font-family:var(--f-body);font-weight:400;font-size:12px;color:var(--muted)}
tr.typ td{color:var(--accent);font-weight:600;padding-block:7px 3px;border-top-style:dashed}
tr.typ .tl{display:block;font-weight:400;color:var(--muted);font-size:12px}
tr.used td{background:var(--accent-soft)}
tr.used td:first-child{box-shadow:inset 3px 0 0 var(--accent)}
tr.flash td{background:var(--flash)}
td.desc{min-width:260px;max-width:520px}
.nm{font-weight:600}
.mdl{color:var(--muted);font-size:13px}
details summary{cursor:pointer;color:var(--accent);font-size:12px;width:max-content}
details ul{margin:4px 0 0;padding-left:16px;color:var(--muted);font-size:12px}
.badge{display:inline-block;font-size:11px;font-weight:700;letter-spacing:.04em;padding:0 6px;border-radius:4px;margin-left:6px;vertical-align:1px;white-space:nowrap}
.badge.ed{background:var(--accent-soft);color:var(--accent)}
.badge.np{background:var(--warn-soft);color:var(--warn)}
td input.q{width:86px;padding:6px 8px;border:1px solid var(--line);border-radius:6px;background:var(--surface);text-align:right}
td input.q:placeholder-shown{border-style:dashed}
td select{padding:5px;border:1px solid var(--line);border-radius:6px;background:var(--surface)}
.unit,.auto{display:block;font-size:11px;color:var(--muted);text-align:right}
.auto button{border:none;background:none;color:var(--accent);cursor:pointer;padding:0;font-size:11px;text-decoration:underline}
td.calc{white-space:nowrap}
td.strong{font-weight:700}
.ovr{display:block;font-size:11px;color:var(--ok);font-weight:600}
.ovr.bad{color:var(--warn)}
td.act,th.act{width:1%;white-space:nowrap;text-align:right}
.ib{display:inline-flex;align-items:center;justify-content:center;border:1px solid transparent;background:none;border-radius:6px;width:30px;height:30px;cursor:pointer;color:var(--muted)}
.ib:hover{background:var(--surface-2);border-color:var(--line);color:var(--ink)}
.ib.del:hover{color:var(--danger);background:var(--danger-soft);border-color:var(--danger)}
.ib svg{width:16px;height:16px}
.addp{border:1px dashed var(--warn);color:var(--warn);background:var(--warn-soft);border-radius:6px;padding:2px 8px;font-size:12px;font-weight:700;cursor:pointer;white-space:nowrap}
tr.empty td{padding:30px 16px;text-align:center;color:var(--muted)}
tr.empty .btn{margin-top:10px}
.pfoot{display:flex;flex-wrap:wrap;gap:10px 24px;justify-content:space-between;align-items:center}
.sums{display:flex;flex-wrap:wrap;gap:6px 22px;margin-left:auto}
.sums div{display:flex;flex-direction:column}
.sums b{font-size:16px}
.sums b.disc{color:var(--ok)}
.sums .tot b{font-size:18px}

/* offer summary */
.sumgrid{display:grid;grid-template-columns:minmax(0,1fr) 300px;gap:18px}
@media (max-width:900px){.sumgrid{grid-template-columns:minmax(0,1fr)}}
.sheet{background:var(--surface);border:1px solid var(--line);border-radius:8px;padding:18px;min-width:0;display:flex;flex-direction:column;gap:8px}
.sheet .seg{align-self:flex-start}
.sheet h2{text-align:center;text-decoration:underline;font-size:24px}
.sheet .p{font-weight:600}
.curtag{display:inline-block;font-size:11px;font-weight:700;letter-spacing:.06em;padding:1px 6px;border-radius:4px;background:var(--accent-soft);color:var(--accent);vertical-align:middle;margin-left:6px;text-decoration:none}
table.offer{border-collapse:collapse;width:100%;min-width:640px;font-size:14px}
table.offer th{background:var(--sheet-head);color:var(--sheet-ink);font-family:var(--f-display);padding:8px;border:1px solid var(--line)}
table.offer td{border:1px solid var(--line);padding:8px;vertical-align:middle}
table.offer td.c{text-align:center}
table.offer td.n{text-align:right;white-space:nowrap}
table.offer tr.gt td{font-weight:700;font-size:16px}
table.offer td.gtv{background:var(--grand);color:var(--grand-ink)}
table.offer td.dA{font-weight:600}
table.offer td.dA small{display:block;font-weight:400;color:var(--muted)}
.words p{margin:4px 0}
.side{display:flex;flex-direction:column;gap:14px}
.box{border:1px solid var(--line);border-radius:8px;padding:14px;background:var(--surface);display:flex;flex-direction:column;gap:10px}
.box h3{font-size:17px}
.row2{display:grid;grid-template-columns:1fr 1fr;gap:10px}
.kv{display:flex;justify-content:space-between;gap:10px;font-size:14px}
.kv b{white-space:nowrap}
.chk{display:flex;gap:6px;align-items:center;font-size:14px}
.box textarea{font:inherit;width:100%;min-height:60px;padding:7px 9px;border:1px solid var(--line);border-radius:var(--r);background:var(--surface-2);color:inherit}
.formula{font-size:12px;color:var(--muted);background:var(--surface-2);border-radius:4px;padding:6px 8px;white-space:pre-line}

/* bottom dock: running totals + export */
.dock{position:fixed;left:0;right:0;bottom:0;z-index:15;background:var(--dock-bg);color:var(--dock-fg);padding-bottom:env(safe-area-inset-bottom,0px);box-shadow:0 -6px 22px var(--shadow)}
.dock-in{display:flex;align-items:center;gap:10px 20px;padding-block:9px;position:relative}
.dk-lines{display:flex;flex:1 1 auto;min-width:0}
.dk-lines>div{display:flex;flex-direction:column;padding:0 16px;border-left:1px solid var(--dock-line);min-width:0}
.dk-lines>div:first-child{padding-left:0;border-left:none}
.dock .k{font-family:var(--f-display);font-size:11.5px;letter-spacing:.08em;text-transform:uppercase;color:var(--dock-muted);white-space:nowrap}
.dock b{font-size:15px;white-space:nowrap}
.dock small{font-size:12px;color:var(--dock-muted);white-space:nowrap}
.dk-gt{display:flex;flex-direction:column;align-items:flex-end}
.dk-gt b{font-size:20px;color:var(--dock-grand)}
.dk-act{display:flex;align-items:center;gap:8px}
.xopt{display:flex;align-items:center;gap:2px;border:1px solid var(--dock-line);border-radius:var(--r);padding:2px}
.xopt label{display:flex;align-items:center;gap:5px;padding:4px 9px;border-radius:4px;cursor:pointer;font-weight:600;font-size:14px}
.xopt label:has(input:checked){background:var(--dock-hi)}
.xopt input{accent-color:var(--dock-grand);width:15px;height:15px;margin:0}
.split{display:inline-flex;position:relative}
.split>.btn:first-child{border-radius:var(--r) 0 0 var(--r)}
.split>.btn+.btn{border-radius:0 var(--r) var(--r) 0;border-left-color:var(--accent-ink);padding-inline:9px}
.split .menu-list{top:auto;bottom:calc(100% + 8px)}
.dk-toggle{display:none;border:1px solid var(--dock-line);background:none;color:var(--dock-fg);border-radius:var(--r);padding:6px 10px;font-weight:600;font-size:13px;cursor:pointer}
@media (max-width:1180px){
  .dk-lines{display:none}
  .dock.open .dk-lines{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px;position:absolute;left:0;right:0;bottom:100%;background:var(--dock-bg);padding:12px max(16px,env(safe-area-inset-right,0px)) 12px max(16px,env(safe-area-inset-left,0px));border-top:1px solid var(--dock-line)}
  .dock.open .dk-lines>div{border-left:none;padding:0}
  .dk-toggle{display:inline-flex}
  .dk-gt{align-items:flex-start;margin-right:auto}
}
@media (max-width:560px){.dock-in{flex-wrap:wrap;row-gap:8px}.dk-gt b{font-size:18px}.dk-act{width:100%}.split{flex:1}.split>.btn:first-child{flex:1;justify-content:center}main .wrap{padding-bottom:150px}.toast{bottom:calc(128px + env(safe-area-inset-bottom,0px))}}

/* side drawer (item editor) and dialog (reset) */
.drawer,.modal{position:fixed;inset:0;z-index:30}
.scrim{position:fixed;inset:0;background:var(--scrim)}
.dpanel{position:absolute;top:0;right:0;bottom:0;width:min(500px,100%);background:var(--surface);color:var(--ink);border-left:1px solid var(--line);box-shadow:-12px 0 40px var(--shadow);display:flex;flex-direction:column;padding-top:env(safe-area-inset-top,0px);padding-bottom:env(safe-area-inset-bottom,0px);padding-right:env(safe-area-inset-right,0px)}
.dhd{display:flex;justify-content:space-between;align-items:flex-start;gap:12px;padding:16px 20px 12px;border-bottom:1px solid var(--line)}
.dhd h2{font-size:23px}
.dbody{flex:1;overflow-y:auto;padding:16px 20px;display:flex;flex-direction:column;gap:12px}
.dbody .two{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px}
.dbody .three{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:10px}
.preview{background:var(--surface-2);border-radius:8px;padding:10px 12px;display:flex;flex-wrap:wrap;justify-content:space-between;gap:6px 14px;font-size:14px}
.preview b{font-size:15px}
.ferr{color:var(--danger);font-size:13px;margin:0}
.dft{display:flex;flex-wrap:wrap;gap:8px;align-items:center;padding:12px 20px;border-top:1px solid var(--line)}
.dft .grow{margin-right:auto;display:flex;flex-wrap:wrap;gap:8px}
.modal{display:flex;align-items:flex-start;justify-content:center;overflow-y:auto;padding:max(28px,env(safe-area-inset-top,0px)) max(16px,env(safe-area-inset-right,0px)) max(16px,env(safe-area-inset-bottom,0px)) max(16px,env(safe-area-inset-left,0px))}
.dialog{position:relative;background:var(--surface);color:var(--ink);border:1px solid var(--line);border-radius:10px;width:min(580px,100%);box-shadow:0 20px 60px var(--shadow);display:flex;flex-direction:column;gap:12px;padding:18px 20px 16px}
.dialog .dh{display:flex;justify-content:space-between;align-items:center;gap:12px}
.dialog h2{font-size:23px}
.dialog fieldset{border:1px solid var(--line);border-radius:8px;padding:6px 10px 8px;margin:0;display:flex;flex-direction:column;gap:2px;min-width:0}
.dialog legend{font-family:var(--f-display);font-weight:600;letter-spacing:.08em;text-transform:uppercase;font-size:12px;color:var(--muted);padding:0 4px}
.opt{display:grid;grid-template-columns:auto minmax(0,1fr);gap:10px;align-items:start;padding:7px 6px;border-radius:6px;cursor:pointer}
.opt:hover{background:var(--surface-2)}
.opt input{margin:3px 0 0;width:17px;height:17px;accent-color:var(--danger)}
.opt b{font-weight:600}
.opt small{display:block;color:var(--muted);font-size:13px}
.scope{display:flex;flex-wrap:wrap;gap:6px 18px;align-items:center;padding:8px 10px;border-radius:8px;background:var(--surface-2);font-size:14px}
.scope label{display:flex;gap:6px;align-items:center;cursor:pointer}
.scope input{accent-color:var(--accent);margin:0}
.presets{display:flex;flex-wrap:wrap;gap:6px;align-items:center}
.presets .lbl{margin-right:4px}
.presets button{border:1px solid var(--line);background:var(--surface);border-radius:999px;padding:4px 12px;font-size:13px;font-weight:600;cursor:pointer;color:var(--ink)}
.presets button:hover{border-color:var(--accent)}
.dialog .df{display:flex;flex-wrap:wrap;gap:10px;justify-content:space-between;align-items:center;border-top:1px solid var(--line);padding-top:12px}
.dialog .df .hint{flex:1 1 200px}
.dialog .df .btns{display:flex;gap:8px;margin-left:auto}
.toast{position:fixed;left:50%;transform:translateX(-50%);bottom:calc(84px + env(safe-area-inset-bottom,0px));background:var(--ink);color:var(--bg);padding:10px 12px 10px 16px;border-radius:var(--r);font-size:14px;z-index:40;max-width:calc(100% - 32px);display:flex;gap:14px;align-items:center;box-shadow:0 8px 24px var(--shadow)}
.toast button{flex:none;background:none;border:1px solid currentColor;color:inherit;border-radius:4px;padding:3px 10px;font-weight:700;cursor:pointer;font-size:13px}
@media (prefers-reduced-motion:no-preference){
  .btn,.pill,.seg button,.opt,nav.tabs a,.ib{transition:background .15s,border-color .15s,color .15s}
  tr.flash td{transition:background 1.2s}
  .dpanel{animation:slidein .18s ease-out}
  @keyframes slidein{from{transform:translateX(24px);opacity:.6}to{transform:none;opacity:1}}
}
</style>

<header class="top">
  <div class="wrap bar">
    <div class="app"><h1>HVAC BOQ Builder</h1><small><span id="brandName">LG VRF</span> · <span class="savestate" id="saveState">Saved on this device</span></small></div>
    <label class="proj"><span class="lbl">Project</span><input id="project" type="text" placeholder="Project name and address"></label>
    <div class="actions">
      <div class="menu" id="fileMenu">
        <button class="btn" id="fileBtn" type="button" aria-haspopup="menu" aria-expanded="false" aria-controls="fileList">Project file ▾</button>
        <div class="menu-list" id="fileList" role="menu" hidden>
          <button class="mi" role="menuitem" id="saveProj" type="button">Save project file<small>Download a .json you can open later</small></button>
          <label class="mi" role="menuitem" for="openFile" tabindex="0">Open project file<small>Load a .json saved from this app</small><input id="openFile" type="file" accept=".json,application/json" hidden></label>
          <button class="mi" role="menuitem" id="newBoq" type="button">Start a new BOQ…<small>Clears everything, with undo</small></button>
        </div>
      </div>
      <button class="btn reset" id="resetBtn" type="button">↺ Reset…</button>
    </div>
  </div>
  <nav class="tabs" aria-label="BOQ steps"><div class="wrap">
    <a href="#imported" data-tab="imported"><span class="tag">A</span>Equipment · <span id="tabBrand">LG</span><span class="cnt" id="cntImp" title="Items in this BOQ">0</span></a>
    <a href="#local" data-tab="local"><span class="tag">B · C</span>Local &amp; installation<span class="cnt" id="cntLoc" title="Items in this BOQ">0</span></a>
    <a href="#summary" data-tab="summary">Offer summary</a>
  </div></nav>
</header>

<main><div class="wrap">
  <div id="exampleBanner" class="banner" hidden><span><b>Example quantities loaded</b> so you can see the calculations.</span><button class="btn small" id="clearQty" type="button">Clear example…</button></div>

  <section id="tab-imported" class="panel" hidden aria-labelledby="impTitle">
    <h2 class="sr" id="impTitle">Equipment (line A)</h2>
    <div class="phead">
      <div class="brandpick" role="group" aria-labelledby="brandLbl">
        <span class="lbl" id="brandLbl">Brand · totals are imported items only</span>
        <div class="pills">
          <button class="pill" type="button" id="bLG" data-brand="LG"><span class="pn">LG</span><span class="pt" id="btLG">Tk 0</span><span class="pc" id="bcLG"></span></button>
          <button class="pill" type="button" id="bDAIKIN" data-brand="DAIKIN"><span class="pn">Daikin</span><span class="pt" id="btDAIKIN">Tk 0</span><span class="pc" id="bcDAIKIN"></span></button>
          <button class="pill" type="button" id="bDB" data-brand="DB"><span class="pn">DB</span><span class="pt" id="btDB">Tk 0</span><span class="pc" id="bcDB"></span></button>
        </div>
      </div>
      <div class="pricing">
        <button class="btn" id="impPriceBtn" type="button" aria-expanded="false" aria-controls="impPricePop">Pricing <span class="psum" id="impPriceSum"></span> ▾</button>
        <div class="pop" id="impPricePop" hidden role="group" aria-label="Equipment pricing">
          <div class="row3">
            <label class="f"><span class="lbl">Tk per USD</span><input id="rate" type="text" inputmode="decimal"></label>
            <label class="f"><span class="lbl">Profit %</span><input id="impProfit" type="text" inputmode="decimal"></label>
            <label class="f"><span class="lbl">Discount %</span><input id="impDisc" type="text" inputmode="decimal"></label>
          </div>
          <p class="hint">Rate USD = Cost USD × (1 + profit %) × (1 − discount %). Amount Tk = Rate USD × Tk per USD × Qty. These are the defaults; give one product its own profit or discount from its edit (✎) button.</p>
        </div>
      </div>
    </div>
    <div class="ptools">
      <div class="seg" role="group" aria-label="Show">
        <button type="button" data-kind="imp" data-view="boq">In this BOQ <span class="n" id="impUsedN">0</span></button>
        <button type="button" data-kind="imp" data-view="list">Price list <span class="n" id="impAllN">0</span></button>
      </div>
      <label class="search"><span class="sr">Search equipment</span><input id="impSearch" type="search" placeholder="Search model, capacity, type"></label>
      <button class="btn add" id="impAdd" type="button">+ Add item</button>
    </div>
    <p class="notice" id="impNotice"></p>
    <div class="scroller"><table class="boq" id="impTable"><thead id="impHead"></thead><tbody></tbody></table></div>
    <div class="pfoot">
      <span id="impTrash"></span>
      <div class="sums"><div><span class="lbl">Cost Tk</span><b id="impCost">0</b></div><div><span class="lbl">Profit Tk</span><b id="impProfitTk">0</b></div><div><span class="lbl">Discount Tk</span><b class="disc" id="impDiscTk">0</b></div><div class="tot"><span class="lbl">Line A total Tk</span><b id="impTotal">0</b></div></div>
    </div>
  </section>

  <section id="tab-local" class="panel" hidden aria-labelledby="locTitle">
    <h2 class="sr" id="locTitle">Local items and installation (lines B and C)</h2>
    <div class="phead">
      <p class="shared"><b>Shared by all brands.</b> Choose line B (VRF installation and local items) or C (ventilation) per row from its edit button or the Line column.</p>
      <div class="pricing">
        <button class="btn" id="locPriceBtn" type="button" aria-expanded="false" aria-controls="locPricePop">Pricing <span class="psum" id="locPriceSum"></span> ▾</button>
        <div class="pop" id="locPricePop" hidden role="group" aria-label="Local pricing">
          <div class="row2">
            <label class="f"><span class="lbl">Profit %</span><input id="locProfit" type="text" inputmode="decimal"></label>
            <label class="f"><span class="lbl">Discount %</span><input id="locDisc" type="text" inputmode="decimal"></label>
          </div>
          <p class="hint">Rate Tk = Cost Tk × (1 + profit %) × (1 − discount %). Pipe insulation quantity follows the matching pipe sizes until you type your own.</p>
        </div>
      </div>
    </div>
    <div class="ptools">
      <div class="seg" role="group" aria-label="Show">
        <button type="button" data-kind="loc" data-view="boq">In this BOQ <span class="n" id="locUsedN">0</span></button>
        <button type="button" data-kind="loc" data-view="list">Full list <span class="n" id="locAllN">0</span></button>
      </div>
      <label class="search"><span class="sr">Search local items</span><input id="locSearch" type="search" placeholder="Search pipe size, duct, insulation"></label>
      <button class="btn add" id="locAdd" type="button">+ Add item</button>
    </div>
    <p class="notice" id="locNotice"></p>
    <div class="scroller"><table class="boq" id="locTable"><thead id="locHead"></thead><tbody></tbody></table></div>
    <div class="pfoot">
      <span id="locTrash"></span>
      <div class="sums"><div><span class="lbl">Cost Tk</span><b id="locCost">0</b></div><div><span class="lbl">Profit Tk</span><b id="locProfitTk">0</b></div><div><span class="lbl">Discount Tk</span><b class="disc" id="locDiscTk">0</b></div><div class="tot"><span class="lbl">Line B Tk</span><b id="locB">0</b></div><div class="tot"><span class="lbl">Line C Tk</span><b id="locC">0</b></div></div>
    </div>
  </section>

  <section id="tab-summary" class="panel" hidden aria-label="Offer summary">
    <div class="sumgrid">
      <div class="sheet">
        <div class="seg" role="group" aria-label="Offer currency"><button type="button" id="vBDT" data-cur="BDT">BDT offer</button><button type="button" id="vUSD" data-cur="USD">USD offer</button></div>
        <h2>Offer Summary <span class="curtag" id="sumCur">BDT</span></h2>
        <div class="p">Project : <span id="sumProject"></span></div>
        <div class="scroller" style="border:none"><table class="offer">
          <thead id="oHead"></thead>
          <tbody id="oBody"></tbody>
        </table></div>
        <div class="words" id="oWords"></div>
        <p><b>Note :</b> <span id="oN"></span></p>
      </div>
      <div class="side">
        <div class="box">
          <h3>AIT and VAT</h3>
          <div class="row2">
            <label class="f"><span class="lbl">AIT %</span><input id="ait" type="text" inputmode="decimal"></label>
            <label class="f"><span class="lbl">VAT %</span><input id="vat" type="text" inputmode="decimal"></label>
          </div>
          <label class="f"><span class="lbl">Calculation</span>
            <select id="method"><option value="gross">Gross-up (same as your sheet)</option><option value="simple">Simple % on base</option></select></label>
          <div class="formula" id="formula"></div>
          <div><span class="lbl">Base includes</span>
            <div style="display:flex;gap:14px;margin-top:4px"><label class="chk"><input type="checkbox" id="bA"> A</label><label class="chk"><input type="checkbox" id="bB"> B</label><label class="chk"><input type="checkbox" id="bC"> C</label></div></div>
          <label class="chk"><input type="checkbox" id="addTax"> Add AIT &amp; VAT to grand total</label>
          <p class="hint">Off: AIT and VAT show in the duties column as "Provided by the Client", like your sheet.</p>
          <p class="hint" id="usdTaxHint" hidden>USD offer: line A is imported on the client's L.C, so AIT and VAT are worked out on B and C only.</p>
        </div>
        <div class="box">
          <h3>Profit check (internal)</h3>
          <div class="kv"><span>Total cost</span><b id="pc"></b></div>
          <div class="kv"><span>Total selling (A+B+C)</span><b id="ps"></b></div>
          <div class="kv"><span>Discount given</span><b id="pd"></b></div>
          <div class="kv"><span>Profit</span><b id="pp"></b></div>
          <div class="kv"><span>Profit on cost</span><b id="pm"></b></div>
        </div>
        <div class="box">
          <h3>Note on offer</h3>
          <textarea id="note" aria-label="Note on offer"></textarea>
        </div>
      </div>
    </div>
  </section>
</div></main>

<div class="dock" id="dock" aria-label="Totals and export">
  <div class="wrap dock-in">
    <div class="dk-lines" id="dkLines">
      <div><span class="k">A · Imported <span id="stripBrand">LG</span></span><b id="sA">0</b><small id="sAu"></small></div>
      <div><span class="k">B · Local &amp; installation</span><b id="sB">0</b></div>
      <div><span class="k">C · Ventilation</span><b id="sC">0</b></div>
      <div><span class="k">D + E · AIT &amp; VAT</span><b id="sT">0</b></div>
    </div>
    <button class="dk-toggle" id="dkToggle" type="button" aria-expanded="false" aria-controls="dkLines">Totals ▴</button>
    <div class="dk-gt"><span class="k">Grand total Tk</span><b id="sG" aria-live="polite">0</b></div>
    <div class="dk-act">
      <div class="xopt" role="radiogroup" aria-label="Export currency">
        <label for="xBDT"><input type="radio" name="expCur" id="xBDT" value="BDT"> BDT</label>
        <label for="xUSD"><input type="radio" name="expCur" id="xUSD" value="USD"> USD</label>
      </div>
      <div class="split" id="exportMenu">
        <button class="btn primary" id="exportClient" type="button">Export<span class="long"> BOQ</span></button>
        <button class="btn primary" id="exportMore" type="button" aria-haspopup="menu" aria-expanded="false" aria-controls="exportList" aria-label="More export options">▾</button>
        <div class="menu-list" id="exportList" role="menu" hidden>
          <button class="mi" role="menuitem" id="exportCost" type="button">Export with internal costing<small>Adds a costing sheet. Remove it before sending.</small></button>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="drawer" id="editor" hidden>
  <div class="scrim" data-eclose></div>
  <aside class="dpanel" role="dialog" aria-modal="true" aria-labelledby="eTitle">
    <div class="dhd"><div><h2 id="eTitle">Edit item</h2><p class="hint" id="eSub"></p></div><button class="x" type="button" data-eclose aria-label="Close">×</button></div>
    <form class="dbody" id="eForm" novalidate>
      <div class="two">
        <label class="f"><span class="lbl">Group</span><input id="eGroup" list="eGroups" autocomplete="off"></label>
        <label class="f" id="eTypeWrap"><span class="lbl">Type</span><input id="eType" list="eTypes" autocomplete="off"></label>
      </div>
      <label class="f"><span class="lbl">Description</span><input id="eName" autocomplete="off" placeholder="e.g. Cooling capacity : 24,200 Btu/h / 7.1 kW"></label>
      <div class="two">
        <label class="f" id="eModelWrap"><span class="lbl">Model</span><input id="eModel" autocomplete="off"></label>
        <label class="f"><span class="lbl">Unit</span><input id="eUnit" list="eUnits" autocomplete="off"></label>
      </div>
      <label class="f"><span class="lbl">Specifications <small>one per line</small></span><textarea id="eSpecs" rows="4"></textarea></label>
      <div class="three">
        <label class="f"><span class="lbl" id="eCostLbl">Cost USD</span><input id="eCost" inputmode="decimal" autocomplete="off"></label>
        <label class="f"><span class="lbl">Profit %</span><input id="eProfit" inputmode="decimal" autocomplete="off"></label>
        <label class="f"><span class="lbl">Discount %</span><input id="eDisc" inputmode="decimal" autocomplete="off"></label>
      </div>
      <div class="two">
        <label class="f"><span class="lbl">Qty in this BOQ</span><input id="eQty" inputmode="decimal" autocomplete="off"></label>
        <label class="f" id="eLineWrap"><span class="lbl">Offer line</span><select id="eLine"><option value="B">B · Local &amp; installation</option><option value="C">C · Ventilation</option></select></label>
      </div>
      <div class="preview" id="ePreview" aria-live="polite"></div>
      <p class="ferr" id="eErr" role="alert" hidden></p>
      <button type="submit" hidden>Save</button>
    </form>
    <div class="dft">
      <div class="grow"><button class="btn reset" id="eDelete" type="button">Delete item</button><button class="btn" id="eRestore" type="button">Restore original</button></div>
      <button class="btn" type="button" data-eclose>Cancel</button><button class="btn primary" id="eSave" type="button">Save</button>
    </div>
  </aside>
</div>
<datalist id="eGroups"></datalist><datalist id="eTypes"></datalist>
<datalist id="eUnits"><option value="Nos"></option><option value="Sets"></option><option value="Rft"></option><option value="Sft"></option><option value="Mtr"></option><option value="Kg"></option><option value="Job"></option></datalist>

<div class="modal" id="resetModal" hidden>
  <div class="scrim" data-close></div>
  <div class="dialog" role="dialog" aria-modal="true" aria-labelledby="resetTitle" aria-describedby="resetDesc">
    <div class="dh"><h2 id="resetTitle">Reset</h2><button class="x" type="button" data-close aria-label="Close">×</button></div>
    <p class="hint" id="resetDesc">Tick what to put back to the start. You can undo right after.</p>
    <div class="presets"><span class="lbl">Quick pick</span><button type="button" data-preset="qty">Quantities only</button><button type="button" data-preset="pricing">Pricing only</button><button type="button" data-preset="all">Everything</button><button type="button" data-preset="none">Untick all</button></div>
    <div class="scope" role="radiogroup" aria-label="Which brands"><span class="lbl">Equipment of</span>
      <label><input type="radio" name="rScope" value="brand" checked> <span id="rScopeBrand">LG</span> only</label>
      <label><input type="radio" name="rScope" value="all"> All three brands</label></div>
    <fieldset><legend>Quantities</legend>
      <label class="opt"><input type="checkbox" id="rImpQty"><span><b>Equipment quantities</b><small id="rImpQtyInfo"></small></span></label>
      <label class="opt"><input type="checkbox" id="rLocQty"><span><b>Local &amp; installation quantities</b><small id="rLocQtyInfo"></small></span></label>
    </fieldset>
    <fieldset><legend>Pricing and items</legend>
      <label class="opt"><input type="checkbox" id="rRowPct"><span><b>Profit % and discount % set on items</b><small id="rRowPctInfo"></small></span></label>
      <label class="opt"><input type="checkbox" id="rCost"><span><b>Cost prices you changed</b><small id="rCostInfo"></small></span></label>
      <label class="opt"><input type="checkbox" id="rItems"><span><b>Item edits and deleted items</b><small id="rItemsInfo"></small></span></label>
      <label class="opt"><input type="checkbox" id="rDefaults"><span><b>Exchange rate and default %</b><small>Back to 122 Tk per USD, 10% profit and 0% discount</small></span></label>
    </fieldset>
    <fieldset><legend>Offer</legend>
      <label class="opt"><input type="checkbox" id="rProject"><span><b>Project name and offer note</b></span></label>
      <label class="opt"><input type="checkbox" id="rTax"><span><b>AIT, VAT and export settings</b><small>AIT 5%, VAT 7.5%, gross-up, provided by the client, export in BDT</small></span></label>
    </fieldset>
    <div class="df"><span class="hint" id="rSummary"></span><div class="btns"><button class="btn" type="button" data-close>Cancel</button><button class="btn danger" type="button" id="rGo">Reset selected</button></div></div>
  </div>
</div>
<div class="toast" id="toast" role="status" hidden><span id="toastMsg"></span><button type="button" id="toastAct" hidden></button></div>

<script src="https://cdn.jsdelivr.net/npm/exceljs@4.4.0/dist/exceljs.min.js"></script>
<script id="calc">
/* ---------- pure calculation helpers (no DOM) ---------- */
function r2(n){ return Math.round(n*100)/100; }
function num(v){ if(v===null||v===undefined||v==='') return 0; const n=parseFloat(String(v).replace(/,/g,'')); return isFinite(n)?n:0; }
function impCalc(r,S){
  const p = (r.p===null||r.p===undefined||r.p==='') ? num(S.impProfit) : num(r.p);
  const cost=num(r.usd), qty=num(r.qty), rate=num(S.rate);
  const d = (r.d===null||r.d===undefined||r.d==='') ? num(S.impDisc) : num(r.d);
  const listUsd=r2(cost*(1+p/100)), sellUsd=r2(listUsd*(1-d/100)), rateTk=r2(sellUsd*rate), amtUsd=sellUsd*qty, amtTk=rateTk*qty, costTk=cost*qty*rate;
  return {p,d,listUsd,sellUsd,rateTk,amtUsd,amtTk,costTk,discTk:(listUsd-sellUsd)*qty*rate};
}
function locQty(r,byKey){
  if(r.link && !r.qtyManual) return r.link.reduce((a,k)=>a+(byKey[k]?num(byKey[k].qty):0),0);
  return num(r.qty);
}
function locCalc(r,S,qty){
  const p = (r.p===null||r.p===undefined||r.p==='') ? num(S.locProfit) : num(r.p);
  const d = (r.d===null||r.d===undefined||r.d==='') ? num(S.locDisc) : num(r.d);
  const cost=num(r.cost), list=r2(cost*(1+p/100)), rate=r2(list*(1-d/100));
  return {p,d,qty,list,rate,amt:rate*qty,costTk:cost*qty,discTk:(list-rate)*qty};
}
function taxCalc(base,a,v,method){
  a=num(a); v=num(v);
  if(method==='gross'){
    const ait = a<100 ? base*a/(100-a) : 0;
    const vat = v<100 ? (base+ait)*v/(100-v) : 0;
    return {ait,vat};
  }
  const ait=base*a/100; return {ait, vat:(base+ait)*v/100};
}
function totals(S){
  let A=0,impCost=0,B=0,C=0,locCost=0;
  let impDiscTk=0, locDiscTk=0;
  for(const r of S.imp){ const c=impCalc(r,S); A+=c.amtTk; impCost+=c.costTk; impDiscTk+=c.discTk; }
  const byKey={}; for(const r of S.loc) if(r.key) byKey[r.key]=r;
  for(const r of S.loc){ const c=locCalc(r,S,locQty(r,byKey)); if(r.sec==='C') C+=c.amt; else B+=c.amt; locCost+=c.costTk; locDiscTk+=c.discTk; }
  const base=(S.base.A?A:0)+(S.base.B?B:0)+(S.base.C?C:0);
  const t=taxCalc(base,S.ait,S.vat,S.method);
  const grand=A+B+C+(S.addTax?t.ait+t.vat:0);
  return {A,B,C,impCost,locCost,impDiscTk,locDiscTk,base,ait:t.ait,vat:t.vat,grand,byKey};
}
const ONES=['Zero','One','Two','Three','Four','Five','Six','Seven','Eight','Nine','Ten','Eleven','Twelve','Thirteen','Fourteen','Fifteen','Sixteen','Seventeen','Eighteen','Nineteen'];
const TENS=['','','Twenty','Thirty','Forty','Fifty','Sixty','Seventy','Eighty','Ninety'];
function w2(n){ return n<20?ONES[n]:TENS[Math.floor(n/10)]+(n%10?' '+ONES[n%10]:''); }
function wBD(n){
  if(n===0) return 'Zero';
  const parts=[]; const crore=Math.floor(n/1e7); n%=1e7;
  if(crore) parts.push(wBD(crore)+' Crore');
  const lakh=Math.floor(n/1e5); n%=1e5; if(lakh) parts.push(w2(lakh)+' Lakh');
  const th=Math.floor(n/1000); n%=1000; if(th) parts.push(w2(th)+' Thousand');
  const h=Math.floor(n/100); n%=100; if(h) parts.push(ONES[h]+' Hundred');
  if(n) parts.push(w2(n));
  return parts.join(' ');
}
function usdOffer(S,T){
  let Au=0; for(const r of S.imp){ Au+=impCalc(r,S).amtUsd; }
  const base=(S.base.B?T.B:0)+(S.base.C?T.C:0);
  const t=taxCalc(base,S.ait,S.vat,S.method);
  return {Au,base,ait:t.ait,vat:t.vat,tk:T.B+T.C+(S.addTax?t.ait+t.vat:0)};
}
function w3(n){ const h=Math.floor(n/100), r=n%100; return [h?ONES[h]+' Hundred':'', r?w2(r):''].filter(Boolean).join(' '); }
function wIntl(n){
  if(n===0) return 'Zero';
  const parts=[]; [[1e9,'Billion'],[1e6,'Million'],[1e3,'Thousand']].forEach(([d,w])=>{ const k=Math.floor(n/d); if(k){ parts.push(w3(k)+' '+w); n%=d; } });
  if(n) parts.push(w3(n)); return parts.join(' ');
}
function inWordsUSD(x){
  const cents=Math.round(Math.abs(x)*100); const d=Math.floor(cents/100), c=cents%100;
  return 'US Dollar '+wIntl(d)+(c?' and Cents '+w2(c):'')+' Only';
}
const DESC_A_BDT='Supply of Import Items Delivery at Site';
const DESC_A_USD='Supply of Import Items at CNF CTG. (Currency exchange rate:1USD=Actual.) (L.C Open by the Client)';
function inWords(x){
  const cents=Math.round(Math.abs(x)*100); const taka=Math.floor(cents/100), paisa=cents%100;
  return 'Taka '+wBD(taka)+(paisa?' and Paisa '+w2(paisa):'')+' Only';
}
</script>
<script>
const IMP_CATALOG = [{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V 5 (Heat Pump)","n":"Cooling capacity : 305700 Btu/h / 25.4 TR / 89.6 KW","m":"ARUN320LTN5","s":["Sound Level (Cooling) : 65 dB(A)","Power consumption (Cooling): 27.15 kW","EER Rated/Cop Rated: 3.30 WW/4.05 WW"],"u":"Sets","usd":7200.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V 5 (Heat Pump)","n":"Cooling capacity : 286600 Btu/h / 23.8 TR / 84.0 KW","m":"ARUN300LTN5","s":["Sound Level (Cooling) : 65 dB(A)","Power consumption (Cooling): 22.40 kW","EER Rated/Cop Rated: 3.75 WW/4.30 WW"],"u":"Sets","usd":6800.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V i (Heat Pump)","n":"Cooling capacity : 248400Btu/h / 20.7TR / 72.8 KW","m":"ARUN260LTE6","s":["Heating capacity : 253,400Btu/h / 21.1TR / 74.30 KW","Sound Level (Cooling) : 65.0 / 66.0 dB(A)","Power consumption (Cooling/Heating): 18.67 Kw/ 18.30 kW","EER Cooling Cop/Cop Rated: 3.90 WW/4.06 WW"],"u":"Sets","usd":6700.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V i (Heat Pump)","n":"Cooling capacity : 229,300Btu/h / 19.1TR / 67.20 KW","m":"ARUN240LTE6","s":["Heating capacity : 253,400Btu/h / 21.1TR /74.30 KW","Sound Level (Cooling) : 65.0 / 66.0 dB(A)","Power consumption (Cooling/Heating): 15.90 Kw/ 18.00 kW","EER Cooling Cop/Cop Rated: 4.23 WW/4.13 WW"],"u":"Sets","usd":6200.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V i (Heat Pump)","n":"Cooling capacity : 210,200Btu/h / 17.5TR / 61.60 KW","m":"ARUN220LTE6","s":["Heating capacity : 236,500Btu/h / 19.7TR / 69.30 KW","Sound Level (Cooling) : 64.5 / 64.5 dB(A)","Power consumption (Cooling/Heating): 14.10 Kw/ 16.70 kW","EER Cooling Cop/Cop Rated: 4.37 WW/4.15 WW"],"u":"Sets","usd":5600.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V i (Heat Pump)","n":"Cooling capacity : 191,100Btu/h / 15.93TR / 56.00 KW","m":"ARUN200LTE6","s":["Heating capacity : 215,000Btu/h / 17.9TR / 63.00 KW","Sound Level (Cooling) : 62.0 / 63.5 dB(A)","Power consumption (Cooling/Heating): 11.72 Kw/ 14.60 kW","EER Cooling Cop/Cop Rated: 4.78 WW/4.32 WW"],"u":"Sets","usd":5200.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V i (Heat Pump)","n":"Cooling capacity : 172,000Btu/h / 14.4TR / 50.40 KW","m":"ARUN180LTE6","s":["Heating capacity : 193,500Btu/h / 16.13TR / 56.70 KW","Sound Level (Cooling) : 61.0 / 62.0 dB(A)","Power consumption (Cooling/Heating): 10.40 Kw/ 11.20 kW","EER Cooling Cop/Cop Rated: 4.85 WW/5.06 WW"],"u":"Sets","usd":4700.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V i (Heat Pump)","n":"Cooling capacity : 152,900Btu/h / 12.8TR /44.80 KW","m":"ARUN160LTE6","s":["Heating capacity : 172,000Btu/h / 14.4TR /40.40 KW","Sound Level (Cooling) : 60.5 / 61.5 dB(A)","Power consumption (Cooling/Heating): 10.08 Kw/ 10.08 kW","EER Cooling Cop/Cop Rated: 4.44 WW/4.67 WW"],"u":"Sets","usd":4400.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V i (Heat Pump)","n":"Cooling capacity : 133,800Btu/h / 11.2TR /39.20 KW","m":"ARUN140LTE6","s":["Heating capacity : 150,500Btu/h / 12.5TR /44.10 KW","Sound Level (Cooling) : 60.0 / 61.0 dB(A)","Power consumption (Cooling/Heating): 8.55 Kw/ 9.30 kW","EER Cooling Cop/Cop Rated: 4.58 WW/4.74 WW"],"u":"Sets","usd":3900.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V i (Heat Pump)","n":"Cooling capacity : 114,600Btu/h / 9.6TR /33.60 KW","m":"ARUN120LTE6","s":["Heating capacity : 129,000Btu/h / 10.8TR /37.80 KW","Sound Level (Cooling) : 59.0 / 60.0 dB(A)","Power consumption (Cooling/Heating): 7.37 Kw/ 7.60 kW","EER Cooling Cop/Cop Rated: 4.56 WW/4.97 WW"],"u":"Sets","usd":3300.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V i (Heat Pump)","n":"Cooling capacity : 95,500Btu/h / 8TR /28.00 KW","m":"ARUN100LTE6","s":["Heating capacity : 107,500Btu/h / 9TR /31.50 KW","Sound Level (Cooling) : 57.5 / 58.5 dB(A)","Power consumption (Cooling/Heating): 5.70 Kw/5.78 kW","EER Cooling Cop/Cop Rated: 4.91 WW/5.45 WW"],"u":"Sets","usd":3000.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V i (Heat Pump)","n":"Cooling capacity : 76,400Btu/h / 6.4TR /22.40 KW","m":"ARUN80LTE6","s":["Heating capacity : 86,000Btu/h / 7.2TR /25.20 KW","Sound Level (Cooling) : 57.0 / 58.0 dB(A)","Power consumption (Cooling/Heating): 4.39 Kw/ 4.67 kW","EER Cooling Cop/Cop Rated: 5.10 WW/5.40 WW"],"u":"Sets","usd":2600.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V 5 Pro II Cooling Only","n":"Cooling capacity : 248,400Btu/h / 20.7TR / 72.8 KW","m":"ARUV261LLS5","s":["Sound Level (Cooling) : 65.0 dB(A)","Power consumption (Cooling): 20.80 kW","EER Rated Cop : 3.50 WW"],"u":"Sets","usd":5200.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V 5 Pro II Cooling Only","n":"Cooling capacity : 229,300Btu/h / 19.1TR / 67.20 KW","m":"ARUV241LLS5","s":["Sound Level (Cooling) : 65.0 dB(A)","Power consumption (Cooling): 18.20 kW","EER Rated Cop : 3.69 WW"],"u":"Sets","usd":4800.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V 5 Pro II Cooling Only","n":"Cooling capacity : 210,200Btu/h / 17.5TR / 61.60 KW","m":"ARUV221LLS5","s":["Sound Level (Cooling) : 64.0 dB(A)","Power consumption (Cooling): 16.80kW","EER Rated Cop : 3.67 WW"],"u":"Sets","usd":4300.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V 5 Pro II Cooling Only","n":"Cooling capacity : 191,100Btu/h / 15.93TR / 56.00 KW","m":"ARUV201LLS5","s":["Sound Level (Cooling) : 63.0 dB(A)","Power consumption (Cooling): 14.10 kW","EER Rated Cop : 3.97 WW"],"u":"Sets","usd":4000.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V 5 Pro II Cooling Only","n":"Cooling capacity : 172,000Btu/h / 14.4TR / 50.40 KW","m":"ARUV181LLS5","s":["Sound Level (Cooling) : 62.0 dB(A)","Power consumption (Cooling): 12.30 kW","EER Rated Cop : 4.10 WW"],"u":"Sets","usd":3700.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V 5 Pro II Cooling Only","n":"Cooling capacity : 152,900Btu/h / 12.8TR /44.80 KW","m":"ARUV161LLS5","s":["Sound Level (Cooling) : 60.5 dB(A)","Power consumption (Cooling): 11.90 kW","EER Rated Cop : 3.76 WW"],"u":"Sets","usd":3400.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V 5 Pro II Cooling Only","n":"Cooling capacity : 133,800Btu/h / 11.2TR /39.20 KW","m":"ARUV141LLS5","s":["Sound Level (Cooling) : 60.0 dB(A)","Power consumption (Cooling): 10.60 kW","EER Rated Cop : 3.70 WW"],"u":"Sets","usd":3000.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V 5 Pro II Cooling Only","n":"Cooling capacity : 114,600Btu/h / 9.6TR /33.60 KW","m":"ARUV121LLS5","s":["Sound Level (Cooling) : 59.0 dB(A)","Power consumption (Cooling): 8.90 kW","EER Rated Cop : 3.78 WW"],"u":"Sets","usd":2600.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V 5 Pro II Cooling Only","n":"Cooling capacity : 95,500Btu/h / 8TR /28.00 KW","m":"ARUV101LLS5","s":["Sound Level (Cooling) : 58.0 dB(A)","Power consumption (Cooling): 6.80kW","EER Rated Cop : 4.12 WW"],"u":"Sets","usd":2300.0},{"g":"VRF System Condensing Units (Outdoor Unit)","t":"Multi V 5 Pro II Cooling Only","n":"Cooling capacity : 76,400Btu/h / 6.4TR /22.40 KW","m":"ARUV081LLS5","s":["Sound Level (Cooling) :58.0 dB(A)","Power consumption (Cooling): 5.10kW","EER Rated Cop : 4.39 WW"],"u":"Sets","usd":2000.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Mid Static Duct Type","n":"Cooling capacity : 15.8 Kw/ 4.5 TR","m":"ARNU54GM3A4","s":["Heating capacity : 18.0 Kw/ 5.1 TR","Air Flow Rate (H/M/L) : 50/45/40 m³/min","Air Flow Rate (H/M/L) : 1766/1590/1413 cfm","Sound level (H/M/L) : 42/40/39 dB(A)","Power consumption (H/M/L) : 260/215/172 W"],"u":"Nos","usd":500.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Mid Static Duct Type","n":"Cooling capacity : 14.1 Kw/ 4.0 TR","m":"ARNU48GM3A4","s":["Heating capacity : 15.9 Kw/ 4.5 TR","Air Flow Rate (H/M/L) : 40/34/28 m³/min","Air Flow Rate (H/M/L) : 1413/1200/989 cfm","Sound level (H/M/L) : 39/37/35 dB(A)","Power consumption (H/M/L) : 172/105/65 W"],"u":"Nos","usd":480.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Mid Static Duct Type","n":"Cooling capacity : 12.3 Kw/ 3.5 TR","m":"ARNU42GM2A4","s":["Heating capacity : 13.8 Kw/ 4.0 TR","Air Flow Rate (H/M/L) : 38/33/28 m³/min","Air Flow Rate (H/M/L) : 1342/1166/989 cfm","Sound level (H/M/L) : 38/37/36 dB(A)","Power consumption (H/M/L) : 231/162/111 W"],"u":"Nos","usd":460.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Mid Static Duct Type","n":"Cooling capacity : 10.6 Kw/ 3.1 TR","m":"ARNU36GM2A4","s":["Heating capacity : 11.9 Kw/ 3.38 TR","Air Flow Rate (H/M/L) : 32/28/24 m³/min","Air Flow Rate (H/M/L) : 1130/989/848 cfm","Sound level (H/M/L) : 37/36/34 dB(A)","Power consumption (H/M/L) : 184/123/81 W"],"u":"Nos","usd":440.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Mid Static Duct Type","n":"Cooling capacity : 8.2 Kw/ 2.33 TR","m":"ARNU28GM2A4","s":["Heating capacity : 9.2 Kw/ 2.61 TR","Air Flow Rate (H/M/L) : 28/24/21 m³/min","Air Flow Rate (H/M/L) : 989/848/742 cfm","Sound level (H/M/L) : 36/34/33 dB(A)","Power consumption (H/M/L) : 123/81/57 W"],"u":"Nos","usd":420.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Mid Static Duct Type","n":"Cooling capacity : 7.1 Kw/ 2.01 TR","m":"ARNU24GM1A4","s":["Heating capacity : 8.0 Kw/ 2.27 TR","Air Flow Rate (H/M/L) : 19/16/14 m³/min","Air Flow Rate (H/M/L) : 671/566/495 cfm","Sound level (H/M/L) : 32/29/26 dB(A)","Power consumption (H/M/L) : 91/74/58 W"],"u":"Nos","usd":400.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Mid Static Duct Type","n":"Cooling capacity : 5.6 Kw/ 1.6 TR","m":"ARNU18GM1A4","s":["Heating capacity : 6.3 Kw/ 1.8 TR","Air Flow Rate (H/M/L) : 17/14.5/12 m³/min","Air Flow Rate (H/M/L) : 600/512/424 cfm","Sound level (H/M/L) : 31/28/25 dB(A)","Power consumption (H/M/L) : 85/63/55 W"],"u":"Nos","usd":380.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Mid Static Duct Type","n":"Cooling capacity : 4.5 Kw/ 1.28 TR","m":"ARNU15GM1A4","s":["Heating capacity : 5.0 Kw/ 1.42 TR","Air Flow Rate (H/M/L) : 16/12/9 m³/min","Air Flow Rate (H/M/L) : 565/424/318 cfm","Sound level (H/M/L) : 30/27/23 dB(A)","Power consumption (H/M/L) : 67/53/46 W"],"u":"Nos","usd":370.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Mid Static Duct Type","n":"Cooling capacity : 3.6 Kw/ 1.0 TR","m":"ARNU12GM1A4","s":["Heating capacity : 4.0 Kw/ 1.13 TR","Air Flow Rate (H/M/L) : 11/9/7 m³/min","Air Flow Rate (H/M/L) : 388/318/248 cfm","Sound level (H/M/L) : 27/25/23 dB(A)","Power consumption (H/M/L) : 46/38/31 W"],"u":"Nos","usd":350.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Mid Static Duct Type","n":"Cooling capacity : 2.8 Kw/ 0.8 TR","m":"ARNU09GM1A4","s":["Heating capacity : 3.2 Kw/ 0.9 TR","Air Flow Rate (H/M/L) : 9.5/7.5/6 m³/min","Air Flow Rate (H/M/L) : 336/265/212 cfm","Sound level (H/M/L) : 27/25/23 dB(A)","Power consumption (H/M/L) : 40/32/26 W"],"u":"Nos","usd":330.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Mid Static Duct Type","n":"Cooling capacity : 2.2 Kw/ 0.6 TR","m":"ARNU07GM1A4","s":["Heating capacity : 2.5 Kw/ 0.7 TR","Air Flow Rate (H/M/L) : 9/7.5/6 m³/min","Air Flow Rate (H/M/L) : 318/265/212 cfm","Sound level (H/M/L) : 26/24/23 dB(A)","Power consumption (H/M/L) : 39/30/25 W"],"u":"Nos","usd":320.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Duct Type","n":"Cooling capacity : 28.0 Kw/ 8.0 TR","m":"ARNU96GB8A4","s":["Heating capacity : 31.5 Kw/ 8.95 TR","Air Flow Rate (H/M/L) : 72/64/64 m³/min","Air Flow Rate (H/M/L) : 2543/2260/2260 cfm","Power consumption (H/M/L) : 800/750/750 W"],"u":"Nos","usd":1210.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Duct Type","n":"Cooling capacity : 22.4 Kw/ 6.37 TR","m":"ARNU76GB8A4","s":["Heating capacity : 25.2 Kw/ 7.16 TR","Air Flow Rate (H/M/L) : 60/50/50 m³/min","Air Flow Rate (H/M/L) : 2119/1766/1766 cfm","Power consumption (H/M/L) : 765/500/500 W"],"u":"Nos","usd":1100.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Low Static Duct Type","n":"Cooling capacity : 7.1 Kw/ 2.01 TR","m":"ARNU24GL3G4","s":["Heating capacity : 8.0 Kw/ 2.27 TR","Air Flow Rate (H/M/L) : 20/16/12 m³/min","Air Flow Rate (H/M/L) : 707/566/424 cfm","Sound level (H/M/L) : 36/33/28 dB(A)","Power consumption (H/M/L) : 103/63/48 W"],"u":"Nos","usd":440.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Low Static Duct Type","n":"Cooling capacity : 6.2 Kw/ 1.76 TR","m":"ARNU21GL3G4","s":["Heating capacity : 7.0 Kw/ 1.99 TR","Air Flow Rate (H/M/L) : 17.5/14/12 m³/min","Air Flow Rate (H/M/L) : 618/495/424 cfm","Sound level (H/M/L) : 35/29/28 dB(A)","Power consumption (H/M/L) : 72/53/48 W"],"u":"Nos","usd":420.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Low Static Duct Type","n":"Cooling capacity : 5.6 Kw/ 1.6 TR","m":"ARNU18GL2G4","s":["Heating capacity : 6.3 Kw/ 1.8 TR","Air Flow Rate (H/M/L) : 15/12.5/10 m³/min","Air Flow Rate (H/M/L) : 530/442/354 cfm","Sound level (H/M/L) : 35/32/29 dB(A)","Power consumption (H/M/L) : 71/56/41 W"],"u":"Nos","usd":380.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Low Static Duct Type","n":"Cooling capacity : 4.5 Kw/ 1.28 TR","m":"ARNU15GL2G4","s":["Heating capacity : 5.0 Kw/ 1.42 TR","Air Flow Rate (H/M/L) : 12.5/10/8.5 m³/min","Air Flow Rate (H/M/L) : 442/354/300 cfm","Sound level (H/M/L) : 33/30/28 dB(A)","Power consumption (H/M/L) : 56/41/34 W"],"u":"Nos","usd":360.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Low Static Duct Type","n":"Cooling capacity : 3.6 Kw/ 1.0 TR","m":"ARNU12GL2G4","s":["Heating capacity : 4.0 Kw/ 1.13 TR","Air Flow Rate (H/M/L) : 10/8.5/7 m³/min","Air Flow Rate (H/M/L) : 354/300/248 cfm","Sound level (H/M/L) : 30/27/25 dB(A)","Power consumption (H/M/L) : 41/34/29 W"],"u":"Nos","usd":330.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Low Static Duct Type","n":"Cooling capacity : 2.8 Kw/ 0.8 TR","m":"ARNU09GL1G4","s":["Heating capacity : 3.2 Kw/ 0.9 TR","Air Flow Rate (H/M/L) : 9/7/5.5 m³/min","Air Flow Rate (H/M/L) : 318/248/195 cfm","Sound level (H/M/L) : 28/25/22 dB(A)","Power consumption (H/M/L) : 39/29/24 W"],"u":"Nos","usd":320.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Low Static Duct Type","n":"Cooling capacity : 2.2 Kw/ 0.6 TR","m":"ARNU07GL1G4","s":["Heating capacity : 2.5 Kw/ 0.7 TR","Air Flow Rate (H/M/L) : 7.5/6.5/5.5 m³/min","Air Flow Rate (H/M/L) : 265/230/195 cfm","Sound level (H/M/L) : 26/24/22 dB(A)","Power consumption (H/M/L) : 31/28/24 W"],"u":"Nos","usd":290.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Low Static Duct Type","n":"Cooling capacity : 1.7 Kw/ 0.5 TR","m":"ARNU05GL1G4","s":["Heating capacity : 1.9 Kw/ 0.54 TR","Air Flow Rate (H/M/L) : 6.7/6.2/5.5 m³/min","Air Flow Rate (H/M/L) : 237/219/195 cfm","Sound level (H/M/L) : 25/24/22 dB(A)","Power consumption (H/M/L) : 29/26/24 W"],"u":"Nos","usd":250.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Duct Type Indoor Unit","n":"Cooling capacity : 28.0 Kw/ 8.0 TR","m":"ARNU96GB8Z4","s":["Heating capacity : 26.7 Kw/ 7.56 TR","Air Flow Rate (H/M/L) : 35.7/23.7/23.7 m³/min","Air Flow Rate (H/M/L) : 1260/837/837 cfm","Sound level (H/M/L) : 47/45/45 dB(A)","Power consumption (H/M/L) : 360/230/230 W"],"u":"Nos","usd":950.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Duct Type Indoor Unit","n":"Cooling capacity : 22.4 Kw/ 6.37 TR","m":"ARNU76GB8Z4","s":["Heating capacity : 21.4 Kw/ 6.08 TR","Air Flow Rate (H/M/L) : 23.7/13.2/13.2 m³/min","Air Flow Rate (H/M/L) : 837/47/467 cfm","Sound level (H/M/L) : 45/43/43 dB(A)","Power consumption (H/M/L) : 230/200/200 W"],"u":"Nos","usd":920.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Dual Vane 4 Way Cassette Type","n":"Decoration Panel","m":"PT-AAGW0","s":[],"u":"Nos","usd":120.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Dual Vane 4 Way Cassette Type","n":"Decoration Panel","m":"PT-AFGW0","s":[],"u":"Nos","usd":140.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Dual Vane 4 Way Cassette Type","n":"Decoration Panel","m":"PT-AEGW0","s":[],"u":"Nos","usd":null},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Dual Vane 4 Way Cassette Type","n":"Cooling capacity : 14.1 Kw/ 4.0 TR","m":"ARNU48GTAB4","s":["Heating capacity : 15.9 Kw/ 4.52 TR","Air Flow Rate (H/M/L) : 34/30/28 m³/min","Air Flow Rate (H/M/L) : 1200/1060/988 cfm","Sound level (H/M/L) : 46/43/41 dB(A)","Power consumption (H/M/L) : 110/76/61 W"],"u":"Nos","usd":530.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Dual Vane 4 Way Cassette Type","n":"Cooling capacity : 12.3 Kw/ 3.5 TR","m":"ARNU42GTAB4","s":["Heating capacity : 13.8 Kw/ 3.92 TR","Air Flow Rate (H/M/L) : 33/29/26 m³/min","Air Flow Rate (H/M/L) : 1166/1025/919 cfm","Sound level (H/M/L) : 44/41/39 dB(A)","Power consumption (H/M/L) : 97/69/49 W"],"u":"Nos","usd":500.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Dual Vane 4 Way Cassette Type","n":"Cooling capacity : 10.6 Kw/ 3.0 TR","m":"ARNU36GTAB4","s":["Heating capacity : 11.9 Kw/ 3.10 TR","Air Flow Rate (H/M/L) : 29/26/22 m³/min","Air Flow Rate (H/M/L) : 1025/919/777 cfm","Sound level (H/M/L) : 42/39/36 dB(A)","Power consumption (H/M/L) : 69/49/37 W"],"u":"Nos","usd":480.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Dual Vane 4 Way Cassette Type","n":"Cooling capacity : 9.0 Kw/ 2.55 TR","m":"ARNU30GTBB4","s":["Heating capacity : 10.0 Kw/ 2.84 TR","Air Flow Rate (H/M/L) : 21/19/16 m³/min","Air Flow Rate (H/M/L) : 742/671/566 cfm","Sound level (H/M/L) : 40/36/33 dB(A)","Power consumption (H/M/L) : 48/36/25 W"],"u":"Nos","usd":460.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Dual Vane 4 Way Cassette Type","n":"Cooling capacity : 8.2 Kw/ 2.33 TR","m":"ARNU28GTBB4","s":["Heating capacity : 9.2 Kw/ 2.62 TR","Air Flow Rate (H/M/L) : 19.0/17.0/15.0 m³/min","Air Flow Rate (H/M/L) : 671/600/530 cfm","Sound level (H/M/L) : 39/35/34 dB(A)","Power consumption (H/M/L) : 37/30/22 W"],"u":"Nos","usd":440.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Dual Vane 4 Way Cassette Type","n":"Cooling capacity : 7.1 Kw/ 2.01 TR","m":"ARNU24GTBB4","s":["Heating capacity : 8.0 Kw/ 2.27 TR","Air Flow Rate (H/M/L) : 18.0/17.0/15.0 m³/min","Air Flow Rate (H/M/L) : 636/600/530 cfm","Sound level (H/M/L) : 36/34/31 dB(A)","Power consumption (H/M/L) : 32/27/20 W"],"u":"Nos","usd":420.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (840x840)","n":"Decoration Panel","m":"PT-MCGW0","s":[],"u":"Nos","usd":120.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (840x840)","n":"Decoration Panel","m":"PT-MPGW0","s":[],"u":"Nos","usd":140.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (840x840)","n":"Cooling capacity : 15.8 Kw/ 4.5 TR","m":"ARNU54GTMA4","s":["Heating capacity : 18.0 Kw/ 5.11 TR","Air Flow Rate (H/M/L) : 34.0/32.0/27.0 m³/min","Air Flow Rate (H/M/L) : 1200/1130/954 cfm","Sound level (H/M/L) : 50/48/44 dB(A)","Power consumption (H/M/L) : 98/92/78 W"],"u":"Nos","usd":530.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (840x840)","n":"Cooling capacity : 14.1 Kw/ 4.0 TR","m":"ARNU48GTMA4","s":["Heating capacity : 15.9 Kw/ 4.52 TR","Air Flow Rate (H/M/L) : 31/29/27 m³/min","Air Flow Rate (H/M/L) : 1095/1025/954 cfm","Sound level (H/M/L) : 46/43/41 dB(A)","Power consumption (H/M/L) : 89/84/78 W"],"u":"Nos","usd":null},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (840x840)","n":"Cooling capacity : 12.3 Kw/ 3.5 TR","m":"ARNU42GTMA4","s":["Heating capacity : 13.8 Kw/ 3.92 TR","Air Flow Rate (H/M/L) : 30/27/24 m³/min","Air Flow Rate (H/M/L) : 1060/954/848 cfm","Sound level (H/M/L) : 44/41/38 dB(A)","Power consumption (H/M/L) : 86/78/69 W"],"u":"Nos","usd":null},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (840x840)","n":"Cooling capacity : 10.6 Kw/ 4.5 TR","m":"ARNU36GTNA4","s":["Heating capacity : 11.9 Kw/ 5.11 TR","Air Flow Rate (H/M/L) : 25/21/19 m³/min","Air Flow Rate (H/M/L) : 1200/1130/954 cfm","Sound level (H/M/L) : 43/40/37 dB(A)","Power consumption (H/M/L) : 70/53/43 W"],"u":"Nos","usd":null},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (840x840)","n":"Cooling capacity : 9.0 Kw/ 2.55 TR","m":"ARNU30GTPA4","s":["Heating capacity : 10.0 Kw/ 2.84 TR","Air Flow Rate (H/M/L) : 24.3/22.8/19.5 m³/min","Air Flow Rate (H/M/L) : 858/806/689 cfm","Sound level (H/M/L) : 40/36/33 dB(A)","Power consumption (H/M/L) : 26/24/21 W"],"u":"Nos","usd":null},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (840x840)","n":"Cooling capacity : 8.2 Kw/ 2.33 TR","m":"ARNU28GTPA4","s":["Heating capacity : 9.2 Kw/ 2.62 TR","Air Flow Rate (H/M/L) : 19.0/16.0/14.0 m³/min","Air Flow Rate (H/M/L) : 671/565/495 cfm","Sound level (H/M/L) : 39/35/33 dB(A)","Power consumption (H/M/L) : 20/17/15 W"],"u":"Nos","usd":null},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (840x840)","n":"Cooling capacity : 7.1 Kw/ 2.01 TR","m":"ARNU24GTPA4","s":["Heating capacity : 8.0 Kw/ 2.27 TR","Air Flow Rate (H/M/L) : 17.0/15.0/13.0 m³/min","Air Flow Rate (H/M/L) : 600/530/459 cfm","Sound level (H/M/L) : 36/34/31 dB(A)","Power consumption (H/M/L) : 18/16/14 W"],"u":"Nos","usd":null},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (570x570)","n":"Decoration Panel","m":"PT-UQC","s":[],"u":"Nos","usd":null},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (570x570)","n":"Decoration Panel","m":"PT-QCHW0","s":[],"u":"Nos","usd":null},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (570x570)","n":"Cooling capacity : 6.0 Kw/ 1.7 TR","m":"ARNU21GTQB4","s":["Heating capacity : 6.8 Kw/ 1.93 TR","Air Flow Rate (H/M/L) : 12.0/11.1/9.4 m³/min","Air Flow Rate (H/M/L) : 424/392/332 cfm","Sound level (H/M/L) : 40/38/34 dB(A)","Power consumption (H/M/L) : 28/23/20 W"],"u":"Nos","usd":400.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (570x570)","n":"Cooling capacity : 5.6 Kw/ 1.59 TR","m":"ARNU18GTQB4","s":["Heating capacity : 6.3 Kw/ 1.79 TR","Air Flow Rate (H/M/L) : 11.2/11.0/10 m³/min","Air Flow Rate (H/M/L) : 396/388/354 cfm","Sound level (H/M/L) : 37/35/34 dB(A)","Power consumption (H/M/L) : 25/22/19 W"],"u":"Nos","usd":390.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (570x570)","n":"Cooling capacity : 4.5 Kw/ 1.3 TR","m":"ARNU15GTQB4","s":["Heating capacity : 5.0 Kw/ 1.42 TR","Air Flow Rate (H/M/L) : 11.0/10.0/9.3 m³/min","Air Flow Rate (H/M/L) : 389/353/329 cfm","Sound level (H/M/L) : 36/34/32 dB(A)","Power consumption (H/M/L) : 24/21/18 W"],"u":"Nos","usd":370.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (570x570)","n":"Cooling capacity : 3.6 Kw/ 1.0 TR","m":"ARNU12GTRB4","s":["Heating capacity : 4.0 Kw/ 1.13 TR","Air Flow Rate (H/M/L) : 8.7/8.0/7.0 m³/min","Air Flow Rate (H/M/L) : 308/283/247 cfm","Sound level (H/M/L) : 32/30/27 dB(A)","Power consumption (H/M/L) : 17/15/13 W"],"u":"Nos","usd":360.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (570x570)","n":"Cooling capacity : 2.8 Kw/ 0.8 TR","m":"ARNU09GTRB4","s":["Heating capacity : 3.2 Kw/ 0.9 TR","Air Flow Rate (H/M/L) : 8.0/7.5/7.1 m³/min","Air Flow Rate (H/M/L) : 283/265/250 cfm","Sound level (H/M/L) : 30/29/27 dB(A)","Power consumption (H/M/L) : 14/13/12 W"],"u":"Nos","usd":300.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (570x570)","n":"Cooling capacity : 2.2 Kw/ 0.6 TR","m":"ARNU07GTRB4","s":["Heating capacity : 2.5 Kw/ 0.7 TR","Air Flow Rate (H/M/L) : 7.5/7.0/6.6 m³/min","Air Flow Rate (H/M/L) : 265/248/233 cfm","Sound level (H/M/L) : 29/27/26 dB(A)","Power consumption (H/M/L) : 13/12/11 W"],"u":"Nos","usd":290.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"4-Way Cassette Type (570x570)","n":"Cooling capacity : 1.6 Kw/ 0.45 TR","m":"ARNU05GTRB4","s":["Heating capacity : 1.8 Kw/ 0.51 TR","Air Flow Rate (H/M/L) : 7.5/7.0/6.6 m³/min","Air Flow Rate (H/M/L) : 265/248/233 cfm","Sound level (H/M/L) : 29/27/26 dB(A)","Power consumption (H/M/L) : 13/12/11 W"],"u":"Nos","usd":280.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"2-Way Cassette Type","n":"Decoration Panel","m":"PT-USC","s":[],"u":"Nos","usd":95.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"2-Way Cassette Type","n":"Cooling capacity : 7.1 Kw/ 2.0 TR","m":"ARNU24GTSA4","s":["Heating capacity : 8.0 Kw/ 2.22 TR","Air Flow Rate (H/M/L) : 14.5/12.4/10.3 m³/min","Air Flow Rate (H/M/L) : 512/438/364 cfm","Sound level (H/M/L) : 40/37/33 dB(A)","Power consumption (H/M/L) : 31/22/14 W"],"u":"Nos","usd":450.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"2-Way Cassette Type","n":"Cooling capacity : 5.6 Kw/ 1.6 TR","m":"ARNU18GTSA4","s":["Heating capacity : 6.3 Kw/ 1.8 TR","Air Flow Rate (H/M/L) : 11.8/10.8/9.8 m³/min","Air Flow Rate (H/M/L) : 416/382/347 cfm","Sound level (H/M/L) : 35/33/31 dB(A)","Power consumption (H/M/L) : 19/16/14 W"],"u":"Nos","usd":440.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"2-Way Cassette Type","n":"Cooling capacity : 3.6 Kw/ 1.0 TR","m":"ARNU12GTSA4","s":["Heating capacity : 4.0 Kw/ 1.1 TR","Air Flow Rate (H/M/L) : 11.1/10.3/9.1 m³/min","Air Flow Rate (H/M/L) : 392/364/322 cfm","Sound level (H/M/L) : 34/32/29 dB(A)","Power consumption (H/M/L) : 18/14/11 W"],"u":"Nos","usd":430.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"2-Way Cassette Type","n":"Cooling capacity : 2.8 Kw/ 0.8 TR","m":"ARNU24GTSA4","s":["Heating capacity : 3.2 Kw/ 0.9 TR","Air Flow Rate (H/M/L) : 10.8/9.8/9.1 m³/min","Air Flow Rate (H/M/L) : 382/346/322 cfm","Sound level (H/M/L) : 33/31/29 dB(A)","Power consumption (H/M/L) : 16/14/11 W"],"u":"Nos","usd":410.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"1-Way Cassette Type","n":"Decoration Panel","m":"PT-TAHW0","s":[],"u":"Nos","usd":100.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"1-Way Cassette Type","n":"Decoration Panel","m":"PT-TPHG0","s":[],"u":"Nos","usd":130.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"1-Way Cassette Type","n":"Cooling capacity : 7.1 Kw/ 2.0 TR","m":"ARNU24GTTB4","s":["Heating capacity : 7.1 Kw/ 2.0 TR","Air Flow Rate (H/M/L) : 14.6/13.3/11.5 m³/min","Air Flow Rate (H/M/L) : 516/470/407 cfm","Sound level (H/M/L) : 43/40/36 dB(A)","Power consumption (H/M/L) : 51/33/26 W"],"u":"Nos","usd":390.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"1-Way Cassette Type","n":"Cooling capacity : 5.6 Kw/ 1.6 TR","m":"ARNU18GTTB4","s":["Heating capacity : 6.3 Kw/ 1.8 TR","Air Flow Rate (H/M/L) : 13.3/12.1/10.9 m³/min","Air Flow Rate (H/M/L) : 470/428/385 cfm","Sound level (H/M/L) : 40/37/35 dB(A)","Power consumption (H/M/L) : 38/28/24 W"],"u":"Nos","usd":380.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"1-Way Cassette Type","n":"Cooling capacity : 3.6 Kw/ 1.0 TR","m":"ARNU12GTUB4","s":["Heating capacity : 4.0 Kw/ 1.1 TR","Air Flow Rate (H/M/L) : 10.0/9.2/8.2 m³/min","Air Flow Rate (H/M/L) : 354/325/290 cfm","Sound level (H/M/L) : 38/35/32 dB(A)","Power consumption (H/M/L) : 24/22/20 W"],"u":"Nos","usd":370.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"1-Way Cassette Type","n":"Cooling capacity : 2.8 Kw/ 0.8 TR","m":"ARNU09GTUB4","s":["Heating capacity : 3.2 Kw/ 0.9 TR","Air Flow Rate (H/M/L) : 9.2/8.6/8.2 m³/min","Air Flow Rate (H/M/L) : 325/304/290 cfm","Sound level (H/M/L) : 35/34/32 dB(A)","Power consumption (H/M/L) : 22/20/18 W"],"u":"Nos","usd":360.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"1-Way Cassette Type","n":"Cooling capacity : 2.2 Kw/ 0.6 TR","m":"ARNU07GTUB4","s":["Heating capacity : 2.5 Kw/ 0.7 TR","Air Flow Rate (H/M/L) : 8.2/7.3/6.4 m³/min","Air Flow Rate (H/M/L) : 290/258/226 cfm","Sound level (H/M/L) : 32/29/25 dB(A)","Power consumption (H/M/L) : 20/18/16 W"],"u":"Nos","usd":340.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Round Cassette Type","n":"Cooling capacity : 14.1 Kw/ 4.0 TR","m":"ARNU48GTYA4","s":["Heating capacity : 15.9 Kw/ 4.5 TR","Air Flow Rate (H/M/L) : 32/28/23 m³/min","Air Flow Rate (H/M/L) : 1130/988/813 cfm","Sound level (H/M/L) : 47/44/39 dB(A)","Power consumption (H/M/L) : 98/70/44 W"],"u":"Nos","usd":600.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Round Cassette Type","n":"Cooling capacity : 10.6 Kw/ 3.1 TR","m":"ARNU36GTYA4","s":["Heating capacity : 11.9 Kw/ 3.38 TR","Air Flow Rate (H/M/L) : 27/24/21 m³/min","Air Flow Rate (H/M/L) : 954/848/742 cfm","Sound level (H/M/L) : 43/39/37 dB(A)","Power consumption (H/M/L) : 63/47/36 W"],"u":"Nos","usd":550.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Round Cassette Type","n":"Cooling capacity : 7.1 Kw/ 2.0 TR","m":"ARNU24GTYA4","s":["Heating capacity : 8.0 Kw/ 2.27 TR","Air Flow Rate (H/M/L) : 22/21/19 m³/min","Air Flow Rate (H/M/L) : 777/742/671 cfm","Sound level (H/M/L) : 39/37/34 dB(A)","Power consumption (H/M/L) : 44/36/29 W"],"u":"Nos","usd":500.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling Suspended Type","n":"Cooling capacity : 14.1 Kw/ 4.0 TR","m":"ARNU48GV2A4","s":["Heating capacity : 15.9 Kw/ 4.5 TR","Air Flow Rate (H/M/L) : 29/24/20 m³/min","Air Flow Rate (H/M/L) : 1025/848/707 cfm","Sound level (H/M/L) : 49/47/44 dB(A)","Power consumption (H/M/L) : 91/79/66 W"],"u":"Nos","usd":560.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling Suspended Type","n":"Cooling capacity : 10.6 Kw/ 3.1 TR","m":"ARNU36GV2A4","s":["Heating capacity : 11.9 Kw/ 3.38 TR","Air Flow Rate (H/M/L) : 27/24/20 m³/min","Air Flow Rate (H/M/L) : 954/848/707 cfm","Sound level (H/M/L) : 48/46/44 dB(A)","Power consumption (H/M/L) : 84/77/66 W"],"u":"Nos","usd":530.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling Suspended Type","n":"Cooling capacity : 7.1 Kw/ 2.01 TR","m":"ARNU24GV1A4","s":["Heating capacity : 8.0 Kw/ 2.27 TR","Air Flow Rate (H/M/L) : 14/13/12 m³/min","Air Flow Rate (H/M/L) : 495/460/424 cfm","Sound level (H/M/L) : 37/35/33 dB(A)","Power consumption (H/M/L) : 25/21/17 W"],"u":"Nos","usd":500.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling Suspended Type","n":"Cooling capacity : 5.6 Kw/ 1.6 TR","m":"ARNU18GV1A4","s":["Heating capacity : 6.3 Kw/ 1.8 TR","Air Flow Rate (H/M/L) : 13.5/12.5/12 m³/min","Air Flow Rate (H/M/L) : 477/442/424 cfm","Sound level (H/M/L) : 36/34/33 dB(A)","Power consumption (H/M/L) : 23/20/17 W"],"u":"Nos","usd":470.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Standard Type","n":"Cooling capacity : 10.4 Kw/ 2.96 TR","m":"ARNU36GSVA4","s":["Heating capacity : 10.8 Kw/ 3.07 TR","Air Flow Rate (H/M/L) : 26.0/23.0/19.0 m³/min","Air Flow Rate (H/M/L) : 918.18/812.24/670.98 cfm","Sound level (H/M/L) : 52/47/43 dB(A)","Power consumption (H/M/L) : 85/51/36 W"],"u":"Nos","usd":420.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Standard Type","n":"Cooling capacity : 8.8 Kw/ 2.5 TR","m":"ARNU30GSVA4","s":["Heating capacity : 9.4 Kw/ 2.67 TR","Air Flow Rate (H/M/L) : 23.0/20.0/17.0 m³/min","Air Flow Rate (H/M/L) : 812.24/706.29/600.35 cfm","Sound level (H/M/L) : 49/44/42 dB(A)","Power consumption (H/M/L) : 54/43/31 W"],"u":"Nos","usd":400.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Standard Type","n":"Cooling capacity : 7.1 Kw/ 2.02 TR","m":"ARNU24GSK*4","s":["Heating capacity : 7.5 Kw/ 2.13 TR","Air Flow Rate (H/M/L) : 15.2/12.7/10.5 m³/min","Air Flow Rate (H/M/L) : 536.78/448.49/370.80 cfm","Sound level (H/M/L) : 46/41/34 dB(A)","Power consumption (H/M/L) : 39/26/16 W"],"u":"Nos","usd":370.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Standard Type","n":"Cooling capacity : 5.6 Kw/ 1.59 TR","m":"ARNU18GSK*4","s":["Heating capacity : 6.3 Kw/ 1.79 TR","Air Flow Rate (H/M/L) : 14.0/12.0/10.5 m³/min","Air Flow Rate (H/M/L) : 494.40/423.77/370.80 cfm","Sound level (H/M/L) : 43/39/34 dB(A)","Power consumption (H/M/L) : 32/26/16 W"],"u":"Nos","usd":350.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Standard Type","n":"Cooling capacity : 4.5 Kw/ 1.28 TR","m":"ARNU15GSJ*4","s":["Heating capacity : 5.0 Kw/ 1.42 TR","Air Flow Rate (H/M/L) : 10.5/9.5/6.8 m³/min","Air Flow Rate (H/M/L) : 370.80/335.48/240.14 cfm","Sound level (H/M/L) : 42/39/32 dB(A)","Power consumption (H/M/L) : 23/18/11 W"],"u":"Nos","usd":340.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Standard Type","n":"Cooling capacity : 3.6 Kw/ 1.0 TR","m":"ARNU12GSJ*4","s":["Heating capacity : 4.0 Kw/ 1.14 TR","Air Flow Rate (H/M/L) : 8.5/7.8/6.8 m³/min","Air Flow Rate (H/M/L) : 300.17/275.45/240.14 cfm","Sound level (H/M/L) : 37/34/30 dB(A)","Power consumption (H/M/L) : 15/13/11 W"],"u":"Nos","usd":335.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Standard Type","n":"Cooling capacity : 2.8 Kw/ 0.8 TR","m":"ARNU09GSJ*4","s":["Heating capacity : 3.2 Kw/ 0.9 TR","Air Flow Rate (H/M/L) : 7.8/7.2/5.9 m³/min","Air Flow Rate (H/M/L) : 275.45/254.26/208.35 cfm","Sound level (H/M/L) : 34/32/28 dB(A)","Power consumption (H/M/L) : 13/12/9 W"],"u":"Nos","usd":330.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Standard Type","n":"Cooling capacity : 2.2 Kw/ 0.63 TR","m":"ARNU07GSJ*4","s":["Heating capacity : 2.5 Kw/ 0.71 TR","Air Flow Rate (H/M/L) : 7.2/6.8/5.9 m³/min","Air Flow Rate (H/M/L) : 254.26/240.13/208.35 cfm","Sound level (H/M/L) : 32/30/28 dB(A)","Power consumption (H/M/L) : 12/11/9 W"],"u":"Nos","usd":320.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Standard Type","n":"Cooling capacity : 1.6 Kw/ 0.45 TR","m":"ARNU05GSJ*4","s":["Heating capacity : 1.8 Kw/ 0.51 TR","Air Flow Rate (H/M/L) : 6.8/6.5/5.9 m³/min","Air Flow Rate (H/M/L) : 240.13/229.54/208.35 cfm","Sound level (H/M/L) : 30/29/28 dB(A)","Power consumption (H/M/L) : 11/10/9 W"],"u":"Nos","usd":300.0},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Console","n":"Cooling capacity : 4.5 Kw/ 1.28 TR","m":"ARNU15GQAA4","s":["Heating capacity : 5.0 Kw/ 1.42 TR","Air Flow Rate (H/M/L) : 8.7/6.7/5.9 m³/min","Air Flow Rate (H/M/L) : 308/237/209 cfm","Sound level (H/M/L) : 42/37/31 dB(A)","Power consumption (H/M/L) : 24/19/17 W"],"u":"Nos","usd":null},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Console","n":"Cooling capacity : 3.6 Kw/ 1.0 TR","m":"ARNU12GQAA4","s":["Heating capacity : 4.0 Kw/ 1.13 TR","Air Flow Rate (H/M/L) : 7.5/5.9/4.8 m³/min","Air Flow Rate (H/M/L) : 265/209/170 cfm","Sound level (H/M/L) : 39/34/28 dB(A)","Power consumption (H/M/L) : 18/15/13 W"],"u":"Nos","usd":null},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Console","n":"Cooling capacity : 2.8 Kw/ 0.8 TR","m":"ARNU09GQAA4","s":["Heating capacity : 3.2 Kw/ 0.9 TR","Air Flow Rate (H/M/L) : 6.7/5.9/4.8 m³/min","Air Flow Rate (H/M/L) : 237/209/170 cfm","Sound level (H/M/L) : 37/34/28 dB(A)","Power consumption (H/M/L) : 15/12/10 W"],"u":"Nos","usd":null},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Console","n":"Cooling capacity : 2.2 Kw/ 0.6 TR","m":"ARNU07GQAA4","s":["Heating capacity : 2.5 Kw/ 0.7 TR","Air Flow Rate (H/M/L) : 6.7/5.9/4.8 m³/min","Air Flow Rate (H/M/L) : 237/209/170 cfm","Sound level (H/M/L) : 37/34/28 dB(A)","Power consumption (H/M/L) : 15/12/10 W"],"u":"Nos","usd":null},{"g":"Remote Controller","t":"Remote Controller","n":"Wireless Controller","m":"PWLSSB21H.ENCXLEU","s":[],"u":"Nos","usd":70.0},{"g":"Remote Controller","t":"Remote Controller","n":"Wireless Controller","m":"PWLSSB21C.ENCXLEU","s":[],"u":"Nos","usd":70.0},{"g":"Remote Controller","t":"Remote Controller","n":"Wired Controller (Standrad II)","m":"PREMTBB01.ENCXLEU","s":[],"u":"Nos","usd":85.0},{"g":"Remote Controller","t":"Remote Controller","n":"Wired Controller (Standrad II)","m":"PREMTB001.ENCXCOM","s":[],"u":"Nos","usd":85.0},{"g":"Remote Controller","t":"Remote Controller","n":"Wired Controller (Standard III)","m":"PREMTBB10.ENCXLEU","s":[],"u":"Nos","usd":120.0},{"g":"Remote Controller","t":"Remote Controller","n":"Wired Controller (Standard III)","m":"PREMTB100.ENCXCOM","s":[],"u":"Nos","usd":120.0},{"g":"Remote Controller","t":"Remote Controller","n":"Wired Controller (Premium)","m":"PREMTA000.ENCXCOM","s":[],"u":"Nos","usd":190.0},{"g":"Remote Controller","t":"Remote Controller","n":"Wired Controller (Simple)","m":"PQRCVCL0Q.ENCXLEU","s":[],"u":"Nos","usd":70.0},{"g":"Remote Controller","t":"Remote Controller","n":"Wired Controller (Simple)","m":"PQRCVCL0QW.ENCXCOM","s":[],"u":"Nos","usd":70.0},{"g":"Remote Controller","t":"Remote Controller","n":"Wired Controller (Simple)","m":"PQRCHCA0Q.ENCXCOM","s":[],"u":"Nos","usd":70.0},{"g":"Remote Controller","t":"Remote Controller","n":"Wired Controller (Simple)","m":"PQRCHCA0QW.ENCXCOM","s":[],"u":"Nos","usd":70.0},{"g":"Centralized control system","t":"","n":"Central controller","m":"","s":["Made in South Korea"],"u":"Nos","usd":53.0},{"g":"Centralized control system","t":"","n":"Ref Net ( Distributor / Y-pipe / Branch pipe )","m":"","s":["The REFNET joint both reduces the amount of work involved in installation and increases the reliability of the system.","Made in South Korea"],"u":"Nos","usd":40.0},{"g":"Freight","t":"","n":"Freight Charge for 01 X 20 FT Container","m":"","s":["China to Chittagong port"],"u":"Nos","usd":1350.0,"p0":1},{"g":"Freight","t":"","n":"Freight Charge for 01 X 40 FT Container","m":"","s":["China to Chittagong port"],"u":"Nos","usd":1600.0,"p0":1}];
/* Local items and installation, from the "Local Item & Installation" sheet. c = cost Tk per unit. */
const DAIKIN_CATALOG = [{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 573000 Btu/h / 168.0 kW / 47.8 TR","m":"RXQ60BYM","s":["Combination units : RXQ20BYM X 3","Sound level : 70 dB(A)","Power consumption (Cooling) : 47.7 kW"],"u":"Sets","usd":46443.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 553000 Btu/h / 162.0 kW / 46.1 TR","m":"RXQ58BYM","s":["Combination units : RXQ18BYM+RXQ20BYM X 2","Sound level : 70 dB(A)","Power consumption (Cooling) : 45.6 kW"],"u":"Sets","usd":45464.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 532,000 Btu/h / 156 kW /44.4TR","m":"RXQ56BYM","s":["Combination units : RXQ18BYM X 2 +RXQ20BYM","Sound level : 69 dB(A)","Power consumption (Cooling) : 43.5 kW"],"u":"Sets","usd":44485.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 512,000 Btu/h / 150 kW /42.7TR","m":"RXQ54BYM","s":["Combination units : RXQ18BYM X 3","Sound level : 68 dB(A)","Power consumption (Cooling) : 41.4 kW"],"u":"Sets","usd":43506.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 498,000 Btu/h / 146 kW /41.5TR","m":"RXQ52BYM","s":["Combination units : RXQ26BYM+RXQ26BYM","Sound level : 72 dB(A)","Power consumption (Cooling) : 47.0 kW"],"u":"Sets","usd":42600.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 478,000 Btu/h / 140 kW /39.8TR","m":"RXQ50BYM","s":["Combination units : RXQ24BYM+RXQ26BYM","Sound level : 72 dB(A)","Power consumption (Cooling) : 43.7 kW"],"u":"Sets","usd":41467.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 457,000 Btu/h / 134.0 kW / 38.1 TR","m":"RXQ48BYM","s":["Combination units : RXQ22BYM+RXQ26BYM","Sound level : 71 dB(A)","Power consumption (Cooling) : 41.4 kW"],"u":"Sets","usd":40561.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 440,000 Btu/h / 129 kW /36.6TR","m":"RXQ46BYM","s":["Combination units : RXQ20BYM+RXQ26BYM","Sound level : 70 dB(A)","Power consumption (Cooling) : 39.4 kW"],"u":"Sets","usd":39428.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 420,000 Btu/h / 123 kW /35TR","m":"RXQ44BYM","s":["Combination units : RXQ18BYM+RXQ26BYM","Sound level : 70 dB(A)","Power consumption (Cooling) : 37.3 kW"],"u":"Sets","usd":32827.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 399,000 Btu/h / 117 kW /33.2TR","m":"RXQ42BYM","s":["Combination units : RXQ18BYM + RXQ24BYM","Sound level : 70 dB(A)","Power consumption (Cooling) : 34.0 kW"],"u":"Sets","usd":31848.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 382,000 Btu/h / 112 kW /31.8TR","m":"RXQ40BYM","s":["Combination units : RXQ20BYM + RXQ20BYM","Sound level : 69 dB(A)","Power consumption (Cooling) : 31.8 kW"],"u":"Sets","usd":30962.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 362,000 Btu/h / 106 kW /30.1TR","m":"RXQ38BYM","s":["Combination units :RXQ18BYM+RXQ20BYM","Sound level : 68 dB(A)","Power consumption (Cooling) : 29.7 kW"],"u":"Sets","usd":29983.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 341,000 Btu/h / 100 kW /28.4TR","m":"RXQ36BYM","s":["Combination units : RXQ18BYM + RXQ18BYM","Sound level : 67 dB(A)","Power consumption (Cooling) : 27.6 kW"],"u":"Sets","usd":29004.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 324,000 Btu/h / 95.0kW /27.0TR","m":"RXQ34BYM","s":["Combination units : RXQ16BYM+RXQ18BYM","Sound level : 67 dB(A)","Power consumption (Cooling) : 26.4 kW"],"u":"Sets","usd":28098.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 305,000 Btu/h / 89.5 kW /25.4TR","m":"RXQ32BYM","s":["Combination units : RXQ12BYM+RXQ20BYM","Sound level : 66 dB(A)","Power consumption (Cooling) : 24.3kW"],"u":"Sets","usd":26965.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 285,000 Btu/h / 83.5 kW /23.7TR","m":"RXQ30BYM","s":["Combination units : RXQ12BYM+RXQ18BYM","Sound level : 65 dB(A)","Power consumption (Cooling) : 22.2kW"],"u":"Sets","usd":23175.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 268,000 Btu/h / 78.5 kW /22.3TR","m":"RXQ28BYM","s":["Combination units : RXQ12BYM+RXQ16BYM","Sound level : 65 dB(A)","Power consumption (Cooling) : 21.0kW"],"u":"Sets","usd":22269.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 249,000 Btu/h / 73.0kW /20.7TR","m":"RXQ26BYM","s":["Sound level : 68 dB(A)","Power consumption (Cooling) : 23.5kW"],"u":"Sets","usd":20720.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 229,000 Btu/h / 67.0 kW /19.0TR","m":"RXQ24BYM","s":["Sound level : 68 dB(A)","Power consumption (Cooling) : 20.2kW"],"u":"Sets","usd":17346.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 210,000 Btu/h / 61.5 kW /17.5TR","m":"RXQ22BYM","s":["Sound level : 67 dB(A)","Power consumption (Cooling) : 17.9kW"],"u":"Sets","usd":16264.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 191,000 Btu/h / 56.0 kW /15.9TR","m":"RXQ20BYM","s":["Sound level : 65 dB(A)","Power consumption (Cooling) : 15.9kW"],"u":"Sets","usd":15481.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 171,000 Btu/h / 50.0 kW /14.0TR","m":"RXQ18BYM","s":["Sound level : 63 dB(A)","Power consumption (Cooling) : 13.8kW"],"u":"Sets","usd":14502.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 154,000 Btu/h / 45.0 kW / 12.8 TR","m":"RXQ16BYM","s":["Sound level : 63 dB(A)","Power consumption (Cooling) : 12.6kW"],"u":"Nos","usd":13596.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 136,000 Btu/h / 40.0 kW / 11.4 TR","m":"RXQ14BYM","s":["Sound level : 61 dB(A)","Power consumption (Cooling) : 9.88kW"],"u":"Nos","usd":12463.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 114,000 Btu/h / 33.5kW / 9.5 TR","m":"RXQ12BYM","s":["Sound level : 59 dB(A)","Power consumption (Cooling) : 8.38kW"],"u":"Nos","usd":8673.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Condensing Units (Outdoor unit)","t":"Standard Type","n":"Cooling capacity : 95,500 Btu/h / 28.0kW / 8.0 TR","m":"RXQ10BYM","s":["Sound level : 57 dB(A)","Power consumption (Cooling) : 6.41kW"],"u":"Nos","usd":7591.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 95,500 Btu/h / 28.0 kW","m":"FXMQ250PVM","s":["Air flow rate (CFM) H/L :2,965/2,506/2,047","Sound level (/H/L) :44/40/37 dB(A)","Power consumption (Cooling) : 0.67 kW"],"u":"Nos","usd":3405.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 7,6400 Btu/h / 22.4 kW","m":"FXMQ200PVM","s":["Air flow rate (CFM) H/L :2,612/2,153/1,765","Sound level (H/L) : 42/38/35 dB(A)","Power consumption (Cooling) : 0.55 KW"],"u":"Nos","usd":3220.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 54,600 Btu/h / 16.0 kW","m":"FXMQ140PAVE","s":["Air flow rate (CFM) H/M/L : 1624/1377/1130","Sound level (H/M/L) : 46/45/43 dB(A)","Power consumption (Cooling) : 0.405kW"],"u":"Nos","usd":2428.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 47,800 Btu/h / 14.0 kW","m":"FXMQ125PAVE","s":["Air flow rate (CFM) H/M/L : 1377/1165/988","Sound level (HH/H/L) : 44/42/40 dB(A)","Power consumption (Cooling) : 0.284kW"],"u":"Nos","usd":1981.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 38,200 Btu/h / 11.2 kW","m":"FXMQ100PAVE","s":["Air flow rate (CFM) HH/H/L : 1130/953/794","Sound level (HH/H/L) : 43/41/39 dB(A)","Power consumption (Cooling) : 0.215kW"],"u":"Nos","usd":1888.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 30,700 Btu/h / 9.0 kW","m":"FXMQ80PAVE","s":["Air flow rate (CFM) HH/H/L : 883/794/706","Sound level (HH/H/L) : 43/41/39 dB(A)","Power consumption (Cooling) : 0.185 kW"],"u":"Nos","usd":1784.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXMQ63PAVE","s":["Air flow rate (CFM) HH/H/L : 688/618/565","Sound level (HH/H/L) : 42/40/38 dB(A)","Power consumption (Cooling) : 0.138 kW"],"u":"Nos","usd":1544.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXMQ50PAVE","s":["Air flow rate (CFM) HH/H/L : 635/582/530","Sound level (HH/H/L) : 41/39/37 dB(A)","Power consumption (Cooling) : 0.128 kW"],"u":"Nos","usd":1461.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXMQ40PAVE","s":["Air flow rate (CFM) HH/H/L : 565/459/388","Sound level (HH/H/L) : 39/37/35 dB(A)","Power consumption (Cooling) : 0.151 kW"],"u":"Nos","usd":1430.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXMQ32PAVE","s":["Air flow rate (CFM) HH/H/L : 335/282/247","Sound level (HH/H/L) : 34/32/30 dB(A)","Power consumption (Cooling) : 0.060 kW"],"u":"Nos","usd":1357.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 9,600 Btu/h / 2.8 kW","m":"FXMQ25PAVE","s":["Air flow rate (CFM) HH/H/L : 318/265/230","Sound level (HH/H/L) : 33/31/29 dB(A)","Power consumption (Cooling) : 0.056 kW"],"u":"Nos","usd":1326.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 7,500 Btu/h / 2.2 kW","m":"FXMQ20PAVE","s":["Air flow rate (CFM) HH/H/L : 318/265/230","Sound level (HH/H/L) : 33 / 31/ 29 dB(A)","Power consumption (Cooling) : 0.056 kW"],"u":"Nos","usd":1305.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 95,500 Btu/h / 28.0 kW","m":"FXMQ250PVM","s":["Air flow rate (CFM) H/L : 2,965/2,506/2,047","Sound level (/H/L) : 44/40/37 dB(A)","Power consumption (Cooling) : 0.67kW"],"u":"Nos","usd":3525.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 7,6400 Btu/h / 22.4 kW","m":"FXMQ200PVM","s":["Air flow rate (CFM) H/L : 2,612/2,153/1,765","Sound level (H/L) : 42/38/35 dB(A)","Power consumption (Cooling) : 0.55 kW"],"u":"Nos","usd":3280.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 54,600 Btu/h / 16.0 kW","m":"FXMQ140PAVE","s":["Air flow rate (CFM) H/M/L : 1624/1377/1130","Sound level (H/M/L) : 46/45/43 dB(A)","Power consumption (Cooling) : 0.405kW"],"u":"Nos","usd":2488.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 47,800 Btu/h / 14.0 kW","m":"FXMQ125PAVE","s":["Air flow rate (CFM) H/M/L : 1377/1165/988","Sound level (HH/H/L) : 44/42/40 dB(A)","Power consumption (Cooling) : 0.284kW"],"u":"Nos","usd":2041.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 38,200 Btu/h / 11.2 kW","m":"FXMQ100PAVE","s":["Air flow rate (CFM) HH/H/L : 1130/953/794","Sound level (HH/H/L) : 43/41/39 dB(A)","Power consumption (Cooling) : 0.215kW"],"u":"Nos","usd":1948.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 30,700 Btu/h / 9.0 kW","m":"FXMQ80PAVE","s":["Air flow rate (CFM) HH/H/L : 883/794/706","Sound level (HH/H/L) : 43/41/39 dB(A)","Power consumption (Cooling) : 0.185 kW"],"u":"Nos","usd":1844.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXMQ63PAVE","s":["Air flow rate (CFM) HH/H/L : 688/618/565","Sound level (HH/H/L) : 42/40/38 dB(A)","Power consumption (Cooling) : 0.138 kW"],"u":"Nos","usd":1604.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXMQ50PAVE","s":["Air flow rate (CFM) HH/H/L : 635/582/530","Sound level (HH/H/L) : 41/39/37 dB(A)","Power consumption (Cooling) : 0.128 kW"],"u":"Nos","usd":1521.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXMQ40PAVE","s":["Air flow rate (CFM) HH/H/L : 565/459/388","Sound level (HH/H/L) : 39/37/35 dB(A)","Power consumption (Cooling) : 0.151 kW"],"u":"Nos","usd":1490.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXMQ32PAVE","s":["Air flow rate (CFM) HH/H/L : 335/282/247","Sound level (HH/H/L) : 34/32/30 dB(A)","Power consumption (Cooling) : 0.060 kW"],"u":"Nos","usd":1417.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 9,600 Btu/h / 2.8 kW","m":"FXMQ25PAVE","s":["Air flow rate (CFM) HH/H/L : 318/265/230","Sound level (HH/H/L) : 33/31/29 dB(A)","Power consumption (Cooling) : 0.056 kW"],"u":"Nos","usd":1386.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 7,500 Btu/h / 2.2 kW","m":"FXMQ20PAVE","s":["Air flow rate (CFM) HH/H/L : 318/265/230","Sound level (HH/H/L) : 33 / 31/ 29 dB(A)","Power consumption (Cooling) : 0.056 kW"],"u":"Nos","usd":1365.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 54,600 Btu/h / 16.0 kW","m":"FXSQ140PAVE","s":["Air flow rate (CFM) H/M/L : 1377/1183/988","Sound level (H/M/L) : 43/40/36 dB(A)","Power consumption (Cooling) : 0.222kW"],"u":"Nos","usd":2313.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 47,800 Btu/h / 14.0 kW","m":"FXSQ125PAVE","s":["Air flow rate (CFM) H/M/L : 1306/1112/918","Sound level (HH/H/L) : 42/38.5/35 dB(A)","Power consumption (Cooling) : 0.206kW"],"u":"Nos","usd":1889.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 38,200 Btu/h / 11.2 kW","m":"FXSQ100PAVE","s":["Air flow rate (CFM) HH/H/L : 1130/953/794","Sound level (HH/H/L) : 39/35/32 dB(A)","Power consumption (Cooling) : 0.151kW"],"u":"Nos","usd":1800.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 30,700 Btu/h / 9.0 kW","m":"FXSQ80PAVE","s":["Air flow rate (CFM) HH/H/L : 812/688/565","Sound level (HH/H/L) : 37.5/34/30 dB(A)","Power consumption (Cooling) : 0.126 kW"],"u":"Nos","usd":1701.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXSQ63PAVE","s":["Air flow rate (CFM) HH/H/L : 741/618/512","Sound level (HH/H/L) : 36/32/29 dB(A)","Power consumption (Cooling) : 0.106 kW"],"u":"Nos","usd":1474.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXSQ50PAVE","s":["Air flow rate (CFM) HH/H/L : 600/512/406","Sound level (HH/H/L) : 34/32/29 dB(A)","Power consumption (Cooling) : 0.075 kW"],"u":"Nos","usd":1395.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXSQ40PAVE","s":["Air flow rate (CFM) HH/H/L : 530/441/371","Sound level (HH/H/L) : 36/33/30 dB(A)","Power consumption (Cooling) : 0.101 kW"],"u":"Nos","usd":1365.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXSQ32PAVE","s":["Air flow rate (CFM) HH/H/L : 335/282/247","Sound level (HH/H/L) : 34/32/30 dB(A)","Power consumption (Cooling) : 0.066 kW"],"u":"Nos","usd":1296.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 9,600 Btu/h / 2.8 kW","m":"FXSQ25PAVE","s":["Air flow rate (CFM) HH/H/L : 318/265/230","Sound level (HH/H/L) : 33/30/28 dB(A)","Power consumption (Cooling) : 0.058 kW"],"u":"Nos","usd":1266.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 7,500 Btu/h / 2.2 kW","m":"FXSQ20PAVE","s":["Air flow rate (CFM) HH/H/L : 318/265/230","Sound level (HH/H/L) : 33/30/28 dB(A)","Power consumption (Cooling) : 0.058 kW"],"u":"Nos","usd":1246.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 54,600 Btu/h / 16.0 kW","m":"FXSQ140PAVE","s":["Air flow rate (CFM) H/M/L : 1377/1183/988","Sound level (H/M/L) : 43/40/36 dB(A)","Power consumption (Cooling) : 0.222kW"],"u":"Nos","usd":2373.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 47,800 Btu/h / 14.0 kW","m":"FXSQ125PAVE","s":["Air flow rate (CFM) H/M/L : 1306/1112/918","Sound level (HH/H/L) : 42/38.5/35 dB(A)","Power consumption (Cooling) : 0.206kW"],"u":"Nos","usd":1949.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 38,200 Btu/h / 11.2 kW","m":"FXSQ100PAVE","s":["Air flow rate (CFM) HH/H/L : 1130/953/794","Sound level (HH/H/L) : 39/35/32 dB(A)","Power consumption (Cooling) : 0.151kW"],"u":"Nos","usd":1860.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 30,700 Btu/h / 9.0 kW","m":"FXSQ80PAVE","s":["Air flow rate (CFM) HH/H/L : 812/688/565","Sound level (HH/H/L) : 37.5/34/30 dB(A)","Power consumption (Cooling) : 0.126 kW"],"u":"Nos","usd":1761.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXSQ63PAVE","s":["Air flow rate (CFM) HH/H/L : 741/618/512","Sound level (HH/H/L) : 36/32/29 dB(A)","Power consumption (Cooling) : 0.106 kW"],"u":"Nos","usd":1534.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXSQ50PAVE","s":["Air flow rate (CFM) HH/H/L : 600/512/406","Sound level (HH/H/L) : 34/32/29 dB(A)","Power consumption (Cooling) : 0.075 kW"],"u":"Nos","usd":1455.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXSQ40PAVE","s":["Air flow rate (CFM) HH/H/L : 530/441/371","Sound level (HH/H/L) : 36/33/30 dB(A)","Power consumption (Cooling) : 0.101 kW"],"u":"Nos","usd":1425.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXSQ32PAVE","s":["Air flow rate (CFM) HH/H/L : 335/282/247","Sound level (HH/H/L) : 34/32/30 dB(A)","Power consumption (Cooling) : 0.066 kW"],"u":"Nos","usd":1356.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 9,600 Btu/h / 2.8 kW","m":"FXSQ25PAVE","s":["Air flow rate (CFM) HH/H/L : 318/265/230","Sound level (HH/H/L) : 33/30/28 dB(A)","Power consumption (Cooling) : 0.058 kW"],"u":"Nos","usd":1326.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Duct Type (Middle Static Pressure) · Wireless Remote Controller-BRC4C66","n":"Cooling capacity : 7,500 Btu/h / 2.2 kW","m":"FXSQ20PAVE","s":["Air flow rate (CFM) HH/H/L : 318/265/230","Sound level (HH/H/L) : 33/30/28 dB(A)","Power consumption (Cooling) : 0.058 kW"],"u":"Nos","usd":1306.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Slim Ceiling Mounted Duct Type (Compact Series) · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXDQ63NDVE","s":["Air flow rate (CFM) HH/H/L : 583/512/459","Sound level (HH/H/L) : 33/31/29 dB(A)","Power consumption (Cooling) :0.181 kW"],"u":"Nos","usd":1207.0,"ts":["Without drain pump","Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Slim Ceiling Mounted Duct Type (Compact Series) · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXDQ50NDVE","s":["Air flow rate (CFM) HH/H/L : 441/388/353","Sound level (HH/H/L) :33/30/27 dB(A)","Power consumption (Cooling) : 0.165 kW"],"u":"Nos","usd":1087.0,"ts":["Without drain pump","Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Slim Ceiling Mounted Duct Type (Compact Series) · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 15,400Btu/h / 4.5 kW","m":"FXDQ40NDVE","s":["Air flow rate (CFM) HH/H/L : 371/335/300","Sound level (HH/H/L) 30/28/26 dB(A)","Power consumption (Cooling) : 0.167 KW"],"u":"Nos","usd":1044.0,"ts":["Without drain pump","Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Slim Ceiling Mounted Duct Type (Compact Series) · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXDQ32PDVE","s":["Air flow rate (CFM) HH/H/L :282/254/226","Sound level (HH/H/L) :28/26/24 dB(A)","Power consumption (Cooling) :0.089 kW"],"u":"Nos","usd":980.0,"ts":["Without drain pump","Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Slim Ceiling Mounted Duct Type (Compact Series) · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 9,600 Btu/h / 2.8 kW","m":"FXDQ25PDVE","s":["Air flow rate (CFM) HH/H/L :282/254/226","Sound level (HH/H/L) : 28/26/23 dB(A)","Power consumption (Cooling) :0.086 kW"],"u":"Nos","usd":954.0,"ts":["Without drain pump","Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Slim Ceiling Mounted Duct Type (Compact Series) · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 7,500 Btu/h / 2.2 kW","m":"FXDQ20PDVE","s":["Air flow rate (CFM) HH/H/L : 282/254/226","Sound level (HH/H/L) : 28/26/23 dB(A)","Power consumption (Cooling) : 0.086 kW"],"u":"Nos","usd":937.0,"ts":["Without drain pump","Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Outdoor Air Processing Unit · Ceiling Mounted Duct Type (Fresh air unit)","n":"Cooling capacity : 30,700 Btu/h / 9.0 kW","m":"FXMQ80BFVM","s":["Air flow rate (CFM) : 406","Sound level (HH/H/L) : 37.5/30/23 dB(A)","Power consumption (Cooling) : 0.08 kW"],"u":"Nos","usd":4360.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Outdoor Air Processing Unit · Ceiling Mounted Duct Type (Fresh air unit)","n":"Cooling capacity : 54,600 Btu/h / 16.0 kW","m":"FXMQ140BFVM","s":["Air flow rate (CFM) : 724","Sound level (HH/H/L) : 41/34/25 dB(A)","Power consumption (Cooling) : 0.100 kW"],"u":"Nos","usd":4360.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Outdoor Air Processing Unit · Ceiling Mounted Duct Type (Fresh air unit)","n":"Cooling capacity : 76,400 Btu/h / 22.4 kW","m":"FXMQ200BFVM","s":["Air flow rate (CFM) : 1,024","Sound level (HH/H/L) : 42/35/26 dB(A)","Power consumption (Cooling) : 0.115 kW"],"u":"Nos","usd":5280.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Outdoor Air Processing Unit · Ceiling Mounted Duct Type (Fresh air unit)","n":"Cooling capacity : 95,500 Btu/h / 28.0 kW","m":"FXMQ250BFVM","s":["Air flow rate (CFM) : 1,271","Sound level (HH/H/L) : 44/36/27 dB(A)","Power consumption (Cooling) : 0.180 kW"],"u":"Nos","usd":5570.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow With Sensing) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 54,600 Btu/h / 16.0 kW","m":"FXFSQ140AVM","s":["Air flow rate (CFM) HH/H/L : 1,253/1,147/1,041/935/812","Sound level (HH/H/L) : 46/43.5/40.5/38/35 dB(A)","Power consumption (Cooling) : 0.194 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow With Sensing) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 47,800 Btu/h / 14.0 kW","m":"FXFSQ125AVM","s":["Air flow rate (CFM) HH/H/L : 1218/1112/1006/900/812","Sound level (HH/H/L) : 46/43.5/40.5/38/35 dB(A)","Power consumption (Cooling) : 0.170 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow With Sensing) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 38,200 Btu/h / 11.2 kW","m":"FXFSQ100AVM","s":["Air flow rate (CFM) HH/H/L : 1183/1077/830/741","Sound level (HH/H/L) : 44/41/38/35/33 dB(A)","Power consumption (Cooling) : 0.164 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow With Sensing) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 30,700 Btu/h / 9.0 kW","m":"FXFSQ80AVM","s":["Air flow rate (CFM) HH/H/L : 865/777/724/706/530","Sound level (HH/H/L) :39/37/36/35.5/31 dB(A)","Power consumption (Cooling) : 0.0 92 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow With Sensing) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXFSQ63AVM","s":["Air flow rate (CFM) HH/H/L : 830/741/706/565/477","Sound level (HH/H/L) : 38/36/35.5/31.5/28 dB(A)","Power consumption (Cooling) : 0.061 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow With Sensing) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXFSQ50AVM","s":["Air flow rate (CFM) HH/H/L : 812/724/671/512/388","Sound level (HH/H/L) : 38/35/34.5/29.5/27 dB(A)","Power consumption (Cooling) : 0.056 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow With Sensing) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXFSQ40AVM","s":["Air flow rate (CFM) HH/H/L : 600/477/441/424/388","Sound level (HH/H/L) : 35/29.5/28/27 dB(A)","Power consumption (Cooling) : 0.035 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow With Sensing) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXFSQ32AVM","s":["Air flow rate (CFM) HH/H/L : 459/441/406/388/353","Sound level (HH/H/L) : 30/29.5/28.5/28/27 dB(A)","Power consumption (Cooling) : 0.028 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow With Sensing) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 9,550 Btu/h /2.8kW","m":"FXFSQ25AVM","s":["Air flow rate (CFM) HH/H/L : 459/441/406/388/353","Sound level (HH/H/L) : 30/29.5/28.5/28/27 dB(A)","Power consumption (Cooling) : 0.028 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 54,600 Btu/h / 16.0 kW","m":"FXFQ140AVM","s":["Air flow rate (CFM) HH/H/L : 1147/1253/1041/935/812","Sound level (HH/H/L) : 46/43.5/40.5/38/35 dB(A)","Power consumption (Cooling) : 0.203 kW"],"u":"Nos","usd":1949.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel : BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 47,800 Btu/h / 14.0 kW","m":"FXFQ125AVM","s":["Air flow rate (CFM) HH/H/L : 1165/1077/988/900/741","Sound level (HH/H/L) : 44/41.5/39/36.5/33 dB(A)","Power consumption (Cooling) : 0.178 kW"],"u":"Nos","usd":1891.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel : BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 38,200 Btu/h / 11.2 kW","m":"FXFQ100AVM","s":["Air flow rate (CFM) HH/H/L : 1130/1024/918/812/741/741","Sound level (HH/H/L) : 43/40.5/37.5/35/33 dB(A)","Power consumption (Cooling) : 0.158 kW"],"u":"Nos","usd":1850.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel : BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 30,700 Btu/h / 9.0 kW","m":"FXFQ80AVM","s":["Air flow rate (CFM) HH/H/L : 794/759/741/706/530","Sound level (HH/H/L) : 37/36.5/36/35.5/29.5 dB(A)","Power consumption (Cooling) : 0.096 kW"],"u":"Nos","usd":1719.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel : BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXFQ63AVM","s":["Air flow rate (CFM) HH/H/L : 741/706/565/530/477","Sound level (HH/H/L) : 36/35.5/31.5/31/28 dB(A)","Power consumption (Cooling) : 0.063 kW"],"u":"Nos","usd":1644.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel : BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXFQ50AVM","s":["Air flow rate (CFM) HH/H/L : 635/600/477/441/388","Sound level (HH/H/L) : 35/33.5/29.5/28.5/27 dB(A)","Power consumption (Cooling) : 0.040 kW"],"u":"Nos","usd":1513.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel : BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXFQ40AVM","s":["Air flow rate (CFM) HH/H/L : 600/477/459/424/388","Sound level (HH/H/L) : 35/29.5/29/28/27 dB(A)","Power consumption (Cooling) : 0.036 kW"],"u":"Nos","usd":1572.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel : BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXFQ32AVM","s":["Air flow rate (CFM) HH/H/L : 459/441/406/388/353","Sound level (HH/H/L) : 30/29.5/28.5/28/27 dB(A)","Power consumption (Cooling) : 0.029 kW"],"u":"Nos","usd":1469.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel : BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 9,600 Btu/h /2.8kW","m":"FXFQ25AVM","s":["Air flow rate (CFM) HH/H/L : 459/441/406/388/353","Sound level (HH/H/L) : 30/29.5/28.5/28/27 dB(A)","Power consumption (Cooling) : 0.029 kW"],"u":"Nos","usd":1448.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel : BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wireless Remote Controller-BRC7M635F","n":"Cooling capacity : 54,600 Btu/h / 16.0 kW","m":"FXFQ140AVM","s":["Air flow rate (CFM) HH/H/L : 1147/1253/1041/935/812","Sound level (HH/H/L) : 46/43.5/40.5/38/35 dB(A)","Power consumption (Cooling) : 0.203 kW"],"u":"Nos","usd":1949.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wireless Remote Controller-BRC7M635F","n":"Cooling capacity : 47,800 Btu/h / 14.0 kW","m":"FXFQ125AVM","s":["Air flow rate (CFM) HH/H/L : 1165/1077/988/900/741","Sound level (HH/H/L) : 44/41.5/39/36.5/33 dB(A)","Power consumption (Cooling) : 0.178 kW"],"u":"Nos","usd":1891.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wireless Remote Controller-BRC7M635F","n":"Cooling capacity : 38,200 Btu/h / 11.2 kW","m":"FXFQ100AVM","s":["Air flow rate (CFM) HH/H/L : 1130/1024/918/812/741/741","Sound level (HH/H/L) : 43/40.5/37.5/35/33 dB(A)","Power consumption (Cooling) : 0.158 kW"],"u":"Nos","usd":1850.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wireless Remote Controller-BRC7M635F","n":"Cooling capacity : 30,700 Btu/h / 9.0 kW","m":"FXFQ80AVM","s":["Air flow rate (CFM) HH/H/L : 794/759/741/706/530","Sound level (HH/H/L) : 37/36.5/36/35.5/29.5 dB(A)","Power consumption (Cooling) : 0.096 kW"],"u":"Nos","usd":1819.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wireless Remote Controller-BRC7M635F","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXFQ63AVM","s":["Air flow rate (CFM) HH/H/L : 741/706/565/530/477","Sound level (HH/H/L) : 36/35.5/31.5/31/28 dB(A)","Power consumption (Cooling) : 0.063 kW"],"u":"Nos","usd":1644.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wireless Remote Controller-BRC7M635F","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXFQ50AVM","s":["Air flow rate (CFM) HH/H/L : 635/600/477/441/388","Sound level (HH/H/L) : 35/33.5/29.5/28.5/27 dB(A)","Power consumption (Cooling) : 0.040 kW"],"u":"Nos","usd":1613.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wireless Remote Controller-BRC7M635F","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXFQ40AVM","s":["Air flow rate (CFM) HH/H/L : 600/477/459/424/388","Sound level (HH/H/L) : 35/29.5/29/28/27 dB(A)","Power consumption (Cooling) : 0.036 kW"],"u":"Nos","usd":1572.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wireless Remote Controller-BRC7M635F","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXFQ32AVM","s":["Air flow rate (CFM) HH/H/L : 459/441/406/388/353","Sound level (HH/H/L) : 30/29.5/28.5/28/27 dB(A)","Power consumption (Cooling) : 0.029 kW"],"u":"Nos","usd":1469.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Round flow) Type · Wireless Remote Controller-BRC7M635F","n":"Cooling capacity : 9,600 Btu/h /2.8kW","m":"FXFQ25AVM","s":["Air flow rate (CFM) HH/H/L : 459/441/406/388/353","Sound level (HH/H/L) : 30/29.5/28.5/28/27 dB(A)","Power consumption (Cooling) : 0.029 kW"],"u":"Nos","usd":1448.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYCQ125EAF"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Compact Mult Flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXZQ50BVM","s":["Air flow rate (CFM) H/L : 512/441/353","Sound level (H/L) : 43.0/40.0/33.0 dB(A)","Power consumption (Cooling) : 0.092 kW"],"u":"Nos","usd":1592.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYFQ60CAW"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Compact Mult Flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXZQ40BVM","s":["Air flow rate (CFM) H/L :406/335/282","Sound level (/H/L) :37.0/32.0/28.0 dB(A)","Power consumption (Cooling) : 0.059 kW"],"u":"Nos","usd":1551.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYFQ60CAW"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Compact Mult Flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXZQ32BVM","s":["Air flow rate (CFM) H/L : 353/300/247","Sound level (H/L) :33.5/30.0/26.0 dB(A)","Power consumption (Cooling) : 0.045 kW"],"u":"Nos","usd":1448.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYFQ60CAW"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Compact Mult Flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 9,600 Btu/h / 2.8 kW","m":"FXZQ25BVM","s":["Air flow rate (CFM) H/L : 318/282/229","Sound level (/H/L) : 33.0/30.0/25.5 dB(A)","Power consumption (Cooling) : 0.043 kW"],"u":"Nos","usd":1428.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYFQ60CAW"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Compact Mult Flow) Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 7,500 Btu/h / 2.2 kW","m":"FXZQ20BVM","s":["Air flow rate (CFM) H/L :307/265/229","Sound level (/H/L) : 32.0/29.5/25.5 dB(A)","Power consumption (Cooling) : 0.043 kW"],"u":"Nos","usd":1386.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYFQ60CAW"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Compact Mult Flow) Type · Wireless Remote Controller-BRC7M531W","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXZQ50BVM","s":["Air flow rate (CFM) H/L : 512/441/353","Sound level (H/L) : 43.0/40.0/33.0 dB(A)","Power consumption (Cooling) : 0.092 kW"],"u":"Nos","usd":1612.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYFQ60CAW"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Compact Mult Flow) Type · Wireless Remote Controller-BRC7M531W","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXZQ40BVM","s":["Air flow rate (CFM) H/L 406/335/282","Sound level (/H/L) :37.0/32.0/28.0 dB(A)","Power consumption (Cooling) : 0.059 kW"],"u":"Nos","usd":1571.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYFQ60CAW"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Compact Mult Flow) Type · Wireless Remote Controller-BRC7M531W","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXZQ32BVM","s":["Air flow rate (CFM) H/L : 353/300/247","Sound level (H/L) : 33.5/30.0/26.0 dB(A)","Power consumption (Cooling) : 0.045 kW"],"u":"Nos","usd":1468.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYFQ60CAW"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Compact Mult Flow) Type · Wireless Remote Controller-BRC7M531W","n":"Cooling capacity : 9,600 Btu/h / 2.8 kW","m":"FXZQ25BVM","s":["Air flow rate (CFM) H/L 318/282/229","Sound level (/H/L) : 33.0/30.0/25.5dB(A)","Power consumption (Cooling) : 0.043 kW"],"u":"Nos","usd":1448.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYFQ60CAW"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Compact Mult Flow) Type · Wireless Remote Controller-BRC7M531W","n":"Cooling capacity : 7,500 Btu/h / 2.2 kW","m":"FXZQ20BVM","s":["Air flow rate (CFM) H/L :307/265/229","Sound level (/H/L) :32.0/29.5/25.5 dB(A)","Power consumption (Cooling) : 0.043 kW"],"u":"Nos","usd":1406.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand","Panel :BYFQ60CAW"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Double Flow) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 47,800 Btu/h / 14.0 kW","m":"FXCQ125BVM","s":["Air flow rate (CFM) H/L : 1,130/1,041/971/883/794","Sound level (H/L) : 46/44/42/40/38 dB(A)","Power consumption (Cooling) : 0.149 kW"],"u":"Nos","usd":1487.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Double Flow) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 30,700 Btu/h / 9.0 kW","m":"FXCQ80BVM","s":["Air flow rate (CFM) H/L : 918/847/794/724/653","Sound level (H/L) : 42/40/38/36/33dB(A)","Power consumption (Cooling) : 0.090kW"],"u":"Nos","usd":1487.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Double Flow) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXCQ63BVM","s":["Air flow rate (CFM) H/L :565/530/494/441/406","Sound level (H/L) :39/38/37/35/32 dB(A)","Power consumption (Cooling) : 0.063 kW"],"u":"Nos","usd":1487.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Double Flow) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXCQ50BVM","s":["Air flow rate (CFM) H/L :530/494/459/406/371","Sound level (H/L) : 37/36/35/33/31 dB(A)","Power consumption (Cooling) : 0.059 kW"],"u":"Nos","usd":1487.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Double Flow) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXCQ40BVM","s":["Air flow rate (CFM) H/L : 424/388/371/335/300","Sound level (H/L) : 36/35/33/32/31 dB(A)","Power consumption (Cooling) : 0.041 kW"],"u":"Nos","usd":1487.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Double Flow) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXCQ32BVM","s":["Air flow rate (CFM) H/L :406/371/335/300/282","Sound level (H/L) :34/33/32/31/30dB(A)","Power consumption (Cooling) : 0.039 kW"],"u":"Nos","usd":1487.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Double Flow) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 9,600 Btu/h / 2.8 kW","m":"FXCQ25BVM","s":["Air flow rate (CFM) H/L :406/371/335/300/282","Sound level (H/L) 34/33/31/30/29 dB(A)","Power consumption (Cooling) : 0.039 kW"],"u":"Nos","usd":1487.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Double Flow) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 7,500 Btu/h / 2.2 kW","m":"FXCQ20BVM","s":["Air flow rate (CFM) H/L :371/335/318/282/265","Sound level (H/L) : 32/31/30/29/28 dB(A)","Power consumption (Cooling) : 0.031 kW"],"u":"Nos","usd":1487.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Single Flow) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXKQ63MAVE","s":["Air flow rate (CFM) H/L : 635/530","Sound level (H/L) :42/37 dB(A)","Power consumption (Cooling) : 0.105 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Single Flow) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXKQ40MAVE","s":["Air flow rate (CFM) H/L : 459/353","Sound level (H/L) :40/34 dB(A)","Power consumption (Cooling) : 0.076 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Single Flow) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXKQ32MAVE","s":["Air flow rate (CFM) H/L : 388/318","Sound level (H/L) :38/33 dB(A)","Power consumption (Cooling) : 0.066 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Mounted Cassette (Single Flow) Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 9,600 Btu/h / 2.8 kW","m":"FXKQ25MAVE","s":["Air flow rate (CFM) H/L :388/318","Sound level (H/L) :38/33 dB(A)","Power consumption (Cooling) : 0.066 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Suspended Type (4 Way Flow) · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 38,200 Btu/h / 11.2 kW","m":"FXUQ100AVEB","s":["Air flow rate (CFM) H/M/L : 1094/918/741","Sound level (H/M/L) : 47/44/40 dB(A)","Power consumption (Cooling) : 0.200 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Suspended Type (4 Way Flow) · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 27,300 Btu/h / 8.0 kW","m":"FXUQ71AVEB","s":["Air flow rate (CFM) H/M/L : 794/688/565","Sound level (H/M/L) : 40/38/36 dB(A)","Power consumption (Cooling) : 0.090 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Suspended Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 52,900 Btu/h / 15.5 kW","m":"FXHQ140BVM","s":["Air flow rate (CFM) H/L :1,271/953/706","Sound level (H/L) :48/42/37 dB(A)","Power consumption (Cooling) : 0.181 kW"],"u":"Nos","usd":1663.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Suspended Type · Wired Remote Controller-BRC1E63","n":"Cooling capacity : 48,000 Btu/h / 14.1 kW","m":"FXHQ125BVM","s":["Air flow rate (CFM) H/L :1,200/918/706","Sound level (H/L) : 46/41/37 dB(A)","Power consumption (Cooling) : 0.168 kW"],"u":"Nos","usd":1485.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Suspended Type · Wireless Remote Controller-BRC7EA66","n":"Cooling capacity : 38,200 Btu/h / 11.2 kW","m":"FXHQ100MAVE","s":["Air flow rate (CFM) H/L : 883/688","Sound level (H/L) : 45/37 dB(A)","Power consumption (Cooling) : 0.135 kW"],"u":"Nos","usd":1688.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Suspended Type · Wireless Remote Controller-BRC7EA66","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXHQ63MAVE","s":["Air flow rate (CFM) H/L : 618/494","Sound level (H/L) : 39/34 dB(A)","Power consumption (Cooling) : 0.115 kW"],"u":"Nos","usd":1510.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Ceiling Suspended Type · Wireless Remote Controller-BRC7EA66","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXHQ32MAVE","s":["Air flow rate (CFM) H/L : 424/353","Sound level (H/L) : 36/31 dB(A)","Power consumption (Cooling) : 0.111 kW"],"u":"Nos","usd":1363.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Floor Standing Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXLQ63MAVE","s":["Air flow rate (CFM) H/L : 565/424","Sound level (/H/L) : 42/37 dB(A)","Power consumption (Cooling) : 0.110 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Floor Standing Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXLQ50MAVE","s":["Air flow rate (CFM) H/L : 494/388","Sound level (/H/L) : 41/36 dB(A)","Power consumption (Cooling) : 0.110 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Floor Standing Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXLQ40MAVE","s":["Air flow rate (CFM) H/L : 388/300","Sound level (/H/L) : 40/35 dB(A)","Power consumption (Cooling) : 0.090 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Floor Standing Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXLQ32MAVE","s":["Air flow rate (CFM) H/L : 282/212","Sound level (/H/L) : 37/34 dB(A)","Power consumption (Cooling) : 0.090kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Floor Standing Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 9,600 Btu/h / 2.8 kW","m":"FXLQ25MAVE","s":["Air flow rate (CFM) H/L : 247/212","Sound level (/H/L) : 35/32 dB(A)","Power consumption (Cooling) : 0.049 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Floor Standing Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 7,500 Btu/h / 2.2 kW","m":"FXLQ20MAVE","s":["Air flow rate (CFM) H/L : 247/212","Sound level (/H/L) : 35/32 dB(A)","Power consumption (Cooling) : 0.049kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type · Wired Remote Controller-BRC2E61","n":"Cooling capacity : 38,200 Btu/h / 11.2 kW","m":"FXAQ100BVM","s":["Air flow rate (CFM) H/L :1,095/953/812/ 742/671","Sound level (/H/L) :53.5/50/46/ 43.5/41 dB(A)","Power consumption (Cooling) : 0.100 kW"],"u":"Nos","usd":1202.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type · Wired Remote Controller-BRC2E61","n":"Cooling capacity : 30,700 Btu/h / 9.0 kW","m":"FXAQ80BVM","s":["Air flow rate (CFM) H/L : 953/848/742/ 706/671","Sound level (/H/L) :47.5/46/44/ 43/41 dB(A)","Power consumption (Cooling) : 0.070 kW"],"u":"Nos","usd":1171.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type · Wired Remote Controller-BRC2E61","n":"Cooling capacity : 27,300 Btu/h / 8.0 kW","m":"FXAQ71BVM","s":["Air flow rate (CFM) H/L : 688/639/590/ 540/487","Sound level (/H/L) : 47/44/39/ 37/34 dB(A)","Power consumption (Cooling) : 0.068 kW"],"u":"Nos","usd":1150.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type · Wired Remote Controller-BRC2E61","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXAQ63BVM","s":["Air flow rate (CFM) H/L :635/582/526/ 466/417","Sound level (/H/L) : 41/39/37/ 34/32 dB(A)","Power consumption (Cooling) : 0.040kW"],"u":"Nos","usd":1139.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type · Wired Remote Controller-BRC2E61","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXAQ50BVM","s":["Air flow rate (CFM) H/L :494/459/424/ 388/353","Sound level (/H/L) :39/37/35/ 32/31 dB(A)","Power consumption (Cooling) : 0.020 kW"],"u":"Nos","usd":1108.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type · Wired Remote Controller-BRC2E61","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXAQ40BVM","s":["Air flow rate (CFM) H/L :477/413/388/ 332/272","Sound level (/H/L) :41/37/35/ 31/28 dB(A)","Power consumption (Cooling) : 0.040 kW"],"u":"Nos","usd":1087.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type · Wireless Remote Controller-BRC7M676","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXAQ32BVM","s":["Air flow rate (CFM) H/L :353/325/293/ 254/229","Sound level (/H/L) :34/31/29/ 26/25 dB(A)","Power consumption (Cooling) : 0.020kW"],"u":"Nos","usd":1179.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type · Wireless Remote Controller-BRC7M676","n":"Cooling capacity : 9,600 Btu/h / 2.8 kW","m":"FXAQ25BVM","s":["Air flow rate (CFM) H/L :282/261/240/ 215/19","Sound level (/H/L) : 29/28/26/ 25/24 dB(A)","Power consumption (Cooling) : 0.010 kW"],"u":"Nos","usd":1148.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type · Wireless Remote Controller-BRC7M676","n":"Cooling capacity : 7,500 Btu/h / 2.2 kW","m":"FXAQ20BVM","s":["Air flow rate (CFM) H/L : 247/233/219/ 201/18","Sound level (/H/L) :28.5/27/26/ 25/24 dB(A)","Power consumption (Cooling) : 0.010 kW"],"u":"Nos","usd":1127.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Concealed Floor Standing Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 24,200 Btu/h / 7.1 kW","m":"FXNQ63MAVE","s":["Air flow rate (CFM) H/L : 565/424","Sound level H/L : 42/37 dB(A)","Power consumption (Cooling) : 0.110 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Concealed Floor Standing Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 19,100 Btu/h / 5.6 kW","m":"FXNQ50MAVE","s":["Air flow rate (CFM) H/L : 494/388","Sound level H/L : 41/36 dB(A)","Power consumption (Cooling) : 0.110 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Concealed Floor Standing Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 15,400 Btu/h / 4.5 kW","m":"FXNQ40MAVE","s":["Air flow rate (CFM) H/L : 388/300","Sound level H/L : 40/35 dB(A)","Power consumption (Cooling) : 0.090 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Concealed Floor Standing Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 12,300 Btu/h / 3.6 kW","m":"FXNQ32MAVE","s":["Air flow rate (CFM) H/L : 282/212","Sound level H/L : 37/34 dB(A)","Power consumption (Cooling) : 0.090 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Concealed Floor Standing Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 9,600 Btu/h / 2.8kW","m":"FXNQ25MAVE","s":["Air flow rate (CFM) H/L : 247/212","Sound level H/L : 37/34 dB(A)","Power consumption (Cooling) : 0.049 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Concealed Floor Standing Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 7,500 Btu/h / 2.2kW","m":"FXNQ20MAVE","s":["Air flow rate (CFM) H/L : 247/212","Sound level H/L : 37/34 dB(A)","Power consumption (Cooling) : 0.049 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Floor Standing Duct Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 191,000 Btu/h / 56.0 kW","m":"FXVQ500NY16","s":["Air flow rate (CFM) 6072","Sound level : 66 dB(A)","Power consumption (Cooling) : 4.70 kW"],"u":"Nos","usd":1107.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Floor Standing Duct Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 191,000 Btu/h / 56.0 kW","m":"FXVQ500NY1","s":["Air flow rate (CFM) 5825","Sound level : 62 dB(A)","Power consumption (Cooling) : 2.62 kW"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Floor Standing Duct Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 154,000 Btu/h / 45.0 kW","m":"FXVQ400NY1","s":["Air flow rate (CFM) 4730","Sound level : 65 dB(A)","Power consumption (Cooling) : 3.97 kW"],"u":"Nos","usd":1107.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Floor Standing Duct Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 95,500 Btu/h / 28.0 kW","m":"FXVQ250NY1","s":["Air flow rate (CFM) 3036","Sound level : 60 dB(A)","Power consumption (Cooling) : 1.61 kW"],"u":"Nos","usd":1107.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Floor Standing Duct Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 76,400 Btu/h / 22.4 kW","m":"FXVQ200NY1","s":["Air flow rate (CFM) 2436","Sound level : 56 dB(A)","Power consumption (Cooling) : 1.33 kW"],"u":"Nos","usd":1107.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"VRV A System Evaporating Units (Indoor Unit)","t":"Floor Standing Duct Type · Wired Remote Controller-BRC1C62","n":"Cooling capacity : 47,800 Btu/h / 14.0kW","m":"FXVQ125NY1","s":["Air flow rate (CFM) 1518","Sound level : 52 dB(A)","Power consumption (Cooling) : 0.53 kW"],"u":"Nos","usd":1107.0,"ts":["Refrigerant : R-410A","Brand : DAIKIN","Origin : Japan","Assemble : Thailand"]},{"g":"Centralised Control Systems","t":"","n":"Intelligent Touch controller","m":"DCS601C51","s":["Brand : DAIKIN","Made in Japan"],"u":"Nos","usd":2000.0},{"g":"Ref Net (Distributor / Y-pipe / Branch pipe)","t":"","n":"BHFP22P1516","m":"","s":["Made in Singapore"],"u":"Sets","usd":150.0},{"g":"Ref Net (Distributor / Y-pipe / Branch pipe)","t":"","n":"BHFP22P100","m":"","s":["Made in Singapore"],"u":"Sets","usd":140.0},{"g":"Ref Net (Distributor / Y-pipe / Branch pipe)","t":"","n":"KHRP26A72T","m":"","s":["Made in Singapore"],"u":"Sets","usd":120.0},{"g":"Ref Net (Distributor / Y-pipe / Branch pipe)","t":"","n":"KHRP26A33T","m":"","s":["Made in Singapore"],"u":"Sets","usd":100.0},{"g":"Ref Net (Distributor / Y-pipe / Branch pipe)","t":"","n":"KHRP26A22T","m":"","s":["Made in Singapore"],"u":"Sets","usd":90.0},{"g":"Freight","t":"","n":"Freight Charge for 01 X 20 FT Container","m":"","s":["Thailand to Chattogram port"],"u":"Nos","usd":1500.0,"p0":1},{"g":"Freight","t":"","n":"Freight Charge for 01 X 40 FT Container","m":"","s":["Thailand to Chattogram port"],"u":"Nos","usd":1950.0,"p0":1}];
const DAIKIN_GS = {"VRV A System Condensing Units (Outdoor unit)":["Variable Refrigerant Volume (VRV A) units having cooling capacities base on indoor temperature of 27°CDB, 19.5°WB and outdoor temp. of 35.0°CDB. Heating: Indoor temp. of 20°CDB, and outdoor temp. of 7°CDB, 6°CWB. Each unit shall be Modular type complete with DC Scroll Compressor, DX Condenser with Copper tube and Aluminum Fins. Condenser Fan with Fan guard, Y-shapped RefNet joints, complete in all respect. The unit shall operate when supplied with 400±10% V / 50hz / 3 Ph Electric power. The Condensing Units shall have Variable Frequency Drive Mechanism with necessary components.","The supply includes all accessories to complete VRV A mechanism."],"VRV A System Evaporating Units (Indoor Unit)":["Evaporating units having cooling capacities base on indoor temperature of 27°CDB, 19.5°WB and outdoor temp. of 35.0°CDB. Heating: Indoor temp. of 20°CDB, and outdoor temp. of 7°CDB, 6°CWB. Each unit shall be operated with Variable refrigerant Volume (VRV A) outdoor units. Evaporating Units shall have refrigerant control valve (EXV) washable filter, fan speed controller etc. complete in all respect. Vent port shall be built in inside the unit. The unit shall operate when supplied with 220±10% V / 50hz / 1 Ph Electric power."],"Centralised Control Systems":["The user-friendly controller already features colors, multilingual function, and icons in the display for ease of understanding; now, further convenience has been added. New communication capabilities enable centralized control via a Web browser and the sending of e-mail alerts on system operation. A wide variety of control methods can be accommodated, permitting administrators to monitor and operate the system even when they are away from the controller."],"Ref Net (Distributor / Y-pipe / Branch pipe)":["The REFNET joint both reduces the amount of work involved in installation and increases the reliability of the system."]};
const DB_CATALOG = [{"g":"VRF System Condensing Units (Out door unit)","t":"DBV-6 Pro Series Cooling Only","n":"Cooling capacity : 76.4 kbtu/h /6.4TR / 22.4 KW","m":"DBVP-CTVC8EG","s":["Sound Level : 57 dB(A)","Power consumption: 4.8 kW","EER: 4.65"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Condensing Units (Out door unit)","t":"DBV-6 Pro Series Cooling Only","n":"Cooling capacity : 95.5 kbtu/h / 8.0TR / 28.0 KW","m":"DBVP-CTVC10EG","s":["Sound Level : 58 dB(A)","Power consumption: 6.8 kW","EER: 4.14"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Condensing Units (Out door unit)","t":"DBV-6 Pro Series Cooling Only","n":"Cooling capacity : 114.2 kbtu/h / 9.6TR / 33.5KW","m":"DBVP-CTVC12EG","s":["Sound Level : 60 dB(A)","Power consumption: 8.8 kW","EER: 3.81"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Condensing Units (Out door unit)","t":"DBV-6 Pro Series Cooling Only","n":"Cooling capacity : 136.4 kbtu/h / 11.2TR / 40.0 KW","m":"DBVP-CTVC14EG","s":["Sound Level : 60 dB(A)","Power consumption: 9.7 kW","EER: 4.12"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Condensing Units (Out door unit)","t":"DBV-6 Pro Series Cooling Only","n":"Cooling capacity : 153.5 kbtu/h / 12.8TR / 45.0 KW","m":"DBVP-CTVC16EG","s":["Sound Level : 61 dB(A)","Power consumption: 12.3 kW","EER: 3.67"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Condensing Units (Out door unit)","t":"DBV-6 Pro Series Cooling Only","n":"Cooling capacity : 170.5 kbtu/h / 14.4TR / 50.0 KW","m":"DBVP-CTVC18EG","s":["Sound Level : 62 dB(A)","Power consumption: 13.4 kW","EER: 3.74"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Condensing Units (Out door unit)","t":"DBV-6 Pro Series Cooling Only","n":"Cooling capacity : 191.0 kbtu/h / 16.0TR / 56.0 KW","m":"DBVP-CTVC20EG","s":["Sound Level : 63 dB(A)","Power consumption: 17.4 kW","EER: 3.21"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Condensing Units (Out door unit)","t":"DBV-6 Pro Series Cooling Only","n":"Cooling capacity : 209.7 kbtu/h / 17.6TR / 61.5 KW","m":"DBVP-CTVC22EG","s":["Sound Level : 63 dB(A)","Power consumption: 17.3 kW","EER: 3.55"],"u":"Nos","usd":null,"ts":["Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Condensing Units (Out door unit)","t":"DBV-6 Pro Series Cooling Only","n":"Cooling capacity : 228.5 Kbtu/h / 19.2 TR / 67.0 KW","m":"DBVP-CTVC24EG","s":["Sound Level : 64 dB(A)","Power consumption: 19.0 kW","EER: 3.52"],"u":"Sets","usd":null,"ts":["Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Condensing Units (Out door unit)","t":"DBV-6 Pro Series Cooling Only","n":"Cooling capacity : 248.9 Kbtu/h / 20.8 TR / 73.0 KW","m":"DBVP-CTVC26EG","s":["Sound Level : 64 dB(A)","Power consumption: 19.4 kW","EER: 3.76"],"u":"Sets","usd":null,"ts":["Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Condensing Units (Out door unit)","t":"DBV-6 Pro Series Cooling Only","n":"Cooling capacity : 267.7 Kbtu/h /22.4 TR /78.5 KW","m":"DBVP-CTVC28EG","s":["Sound Level : 64 dB(A)","Power consumption: 22.3 Kw","EER: 3.52"],"u":"Sets","usd":null,"ts":["Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Condensing Units (Out door unit)","t":"DBV-6 Pro Series Cooling Only","n":"Cooling capacity : 289.9 Kbtu/h / 24 TR /85.0 KW","m":"DBVP-CTVC30EG","s":["Sound Level : 64 dB(A)","Power consumption: 25.0 Kw","EER: 3.4"],"u":"Sets","usd":null,"ts":["Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Condensing Units (Out door unit)","t":"DBV-6 Pro Series Cooling Only","n":"Cooling capacity : 306.9 Kbtu/h / 25.5 TR /90.0 KW","m":"DBVP-CTVC32EG","s":["Sound Level : 64 dB(A)","Power consumption: 27.0 Kw","EER: 3.33"],"u":"Sets","usd":null,"ts":["Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 191.1 Kbtu/h / 56.0 kW","m":"DBV-560T1AG6","s":["Air flow rate (CFM) :4931","Sound level :59 dB(A)","Power consumption : 2.03 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 153.6 Kbtu/h / 45.0 kW","m":"DBV-450T1AG6","s":["Air flow rate (CFM) :4403","Sound level : 58 dB(A)","Power consumption : 1.85 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 136.5 Kbtu/h / 40.0 kW","m":"DBV-400T1AG6","s":["Air flow rate (CFM) :4403","Sound level : 58 dB(A)","Power consumption : 1.85 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 114.3 Kbtu/h / 33.5 kW","m":"DBV-335T1AG6","s":["Air flow rate (CFM) :2760","Sound level : 52 dB(A)","Power consumption : 0.81 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 95.6 Kbtu/h / 28.0 kW","m":"DBV-280T1AG6","s":["Air flow rate (CFM) :2760","Sound level : 51 dB(A)","Power consumption : 0.78 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 86.0 Kbtu/h / 25.2 kW","m":"DBV-252T1AG6","s":["Air flow rate (CFM) :2760","Sound level : 51 dB(A)","Power consumption : 0.78 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 76.5 Kbtu/h / 22.4 kW","m":"DBV-224T1AG6","s":["Air flow rate (CFM) :2760","Sound level : 51 dB(A)","Power consumption : 0.78 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 68.3 Kbtu/h / 20.0 kW","m":"DBV-200T1AG6","s":["Air flow rate (CFM) :2760","Sound level : 51 dB(A)","Power consumption : 0.78 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 54.6 Kbtu/h / 16.0 kW","m":"DBV-160T1AG6","s":["Air flow rate (CFM) :1527","Sound level : 44 dB(A)","Power consumption : 0.339 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 47.8 Kbtu/h / 14.0 kW","m":"DBV-140T1AG6","s":["Air flow rate (CFM) :1410","Sound level :43 dB(A)","Power consumption : 0.284 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 42.7 Kbtu/h / 12.5 kW","m":"DBV-125T1AG6","s":["Air flow rate (CFM) :1262","Sound level :41 dB(A)","Power consumption : 0.252 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 38.2 Kbtu/h / 11.2 kW","m":"DBV-112T1AG6","s":["Air flow rate (CFM) :1257","Sound level :41 dB(A)","Power consumption : 0.248 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 30.7 Kbtu/h / 9.0 kW","m":"DBV-90T1AG6","s":["Air flow rate (CFM) :882","Sound level :40 dB(A)","Power consumption : 0.196 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 27.3 Kbtu/h / 8.0 kW","m":"DBV-80T1AG6","s":["Air flow rate (CFM) :800","Sound level :39 dB(A)","Power consumption : 0.159 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 24.2 Kbtu/h / 7.1 kW","m":"DBV-71T1AG6","s":["Air flow rate (CFM) :800","Sound level :39 dB(A)","Power consumption : 0.159 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"High Static Pressure Duct Type (High Static)","n":"Cooling capacity : 19.1 Kbtu/h / 5.6 kW","m":"DBV-56T1AG6","s":["Air flow rate (CFM) :800","Sound level :39 dB(A)","Power consumption : 0.159 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Medium Static Pressure Duct Type","n":"Cooling capacity : 54.6 Kbtu/h / 16.0 kW","m":"DBV-160T2AG6","s":["Air flow rate (CFM) :1380","Sound level :42 dB(A)","Power consumption : 0.21 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Medium Static Pressure Duct Type","n":"Cooling capacity : 47.8 Kbtu/h / 14.0 kW","m":"DBV-140T2AG6","s":["Air flow rate (CFM) :1236","Sound level :40 dB(A)","Power consumption : 0.172 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Medium Static Pressure Duct Type","n":"Cooling capacity : 38.2 Kbtu/h / 11.2 kW","m":"DBV-112T2AG6","s":["Air flow rate (CFM) :1145","Sound level :39 dB(A)","Power consumption : 0.138 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Medium Static Pressure Duct Type","n":"Cooling capacity : 30.7 Kbtu/h / 9 kW","m":"DBV-90T2AG6","s":["Air flow rate (CFM) :835","Sound level :37 dB(A)","Power consumption : 0.11 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Medium Static Pressure Duct Type","n":"Cooling capacity : 27.3 Kbtu/h / 8 kW","m":"DBV-80T2AG6","s":["Air flow rate (CFM) :796","Sound level :37 dB(A)","Power consumption : 0.102 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Medium Static Pressure Duct Type","n":"Cooling capacity : 24.2 Kbtu/h / 7.1 kW","m":"DBV-71T2AG6","s":["Air flow rate (CFM) :675","Sound level :35 dB(A)","Power consumption : 0.096kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Medium Static Pressure Duct Type","n":"Cooling capacity : 19.1 Kbtu/h / 5.6 kW","m":"DBV-56T2AG6","s":["Air flow rate (CFM) :570","Sound level :33 dB(A)","Power consumption : 0.07 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Medium Static Pressure Duct Type","n":"Cooling capacity : 15.4 Kbtu/h / 4.5 kW","m":"DBV-45T2AG6","s":["Air flow rate (CFM) :391","Sound level :33 dB(A)","Power consumption : 0.07 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Medium Static Pressure Duct Type","n":"Cooling capacity : 12.3 Kbtu/h / 3.6 kW","m":"DBV-36T2AG6","s":["Air flow rate (CFM) :338","Sound level :29 dB(A)","Power consumption : 0.05 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Medium Static Pressure Duct Type","n":"Cooling capacity : 9.6 Kbtu/h / 2.8 kW","m":"DBV-28T2AG6","s":["Air flow rate (CFM) :317","Sound level :26.5 dB(A)","Power consumption : 0.04 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Medium Static Pressure Duct Type","n":"Cooling capacity : 7.5 Kbtu/h / 2.2 kW","m":"DBV-22T2AG6","s":["Air flow rate (CFM) :294","Sound level :26.5 dB(A)","Power consumption : 0.036 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Medium Static Pressure Duct Type","n":"Cooling capacity : 5.1 Kbtu/h / 1.5 kW","m":"DBV-15T2AG6","s":["Air flow rate (CFM) :276","Sound level :26.5 dB(A)","Power consumption : 0.033 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Low Static Pressure Duct Type","n":"Cooling capacity : 38.2 Kbtu/h / 11.2 kW","m":"DBV-112T3AG6","s":["Air flow rate (CFM) :950","Sound level :39.5 dB(A)","Power consumption : 0.128 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Low Static Pressure Duct Type","n":"Cooling capacity : 30.7 Kbtu/h / 9.0 kW","m":"DBV-90T3AG6","s":["Air flow rate (CFM) :822","Sound level :36.5 dB(A)","Power consumption : 0.108 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Low Static Pressure Duct Type","n":"Cooling capacity : 27.3 Kbtu/h / 8.0 kW","m":"DBV-80T3AG6","s":["Air flow rate (CFM) :822","Sound level :36.5 dB(A)","Power consumption : 0.108 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Low Static Pressure Duct Type","n":"Cooling capacity : 24.2 Kbtu/h / 7.1 kW","m":"DBV-71T3AG6","s":["Air flow rate (CFM) :675","Sound level :37 dB(A)","Power consumption : 0.065 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Low Static Pressure Duct Type","n":"Cooling capacity : 19.1 Kbtu/h / 5.6 kW","m":"DBV-56T3AG6","s":["Air flow rate (CFM) :530","Sound level :36 dB(A)","Power consumption : 0.058 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Processor · Ceiling Mounted Duct Type","n":"Cooling capacity : 191.1 Kbtu/h / 56.0 kW","m":"DBV-560FAAG6","s":["Air flow rate (CFM) :3640","Sound level :56 dB(A)","Power consumption : 1.33 kW"],"u":"Nos","usd":null,"ts":["100% Fresh air processing unit.","Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Processor · Ceiling Mounted Duct Type","n":"Cooling capacity : 153.6 Kbtu/h / 45.0 kW","m":"DBV-450FAAG6","s":["Air flow rate (CFM) :2642","Sound level :53 dB(A)","Power consumption : 0.9 kW"],"u":"Nos","usd":null,"ts":["100% Fresh air processing unit.","Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Processor · Ceiling Mounted Duct Type","n":"Cooling capacity : 136.5 Kbtu/h / 40.0 kW","m":"DBV-400FAAG6","s":["Air flow rate (CFM) :2642","Sound level :53 dB(A)","Power consumption : 0.9 kW"],"u":"Nos","usd":null,"ts":["100% Fresh air processing unit.","Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Processor · Ceiling Mounted Duct Type","n":"Cooling capacity : 114.3 Kbtu/h / 33.5 kW","m":"DBV-335FAAG6","s":["Air flow rate (CFM) :1880","Sound level :51 dB(A)","Power consumption : 0.55 kW"],"u":"Nos","usd":null,"ts":["100% Fresh air processing unit.","Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Processor · Ceiling Mounted Duct Type","n":"Cooling capacity : 95.5 Kbtu/h / 28.0 kW","m":"DBV-280FAAG6","s":["Air flow rate (CFM) :1761","Sound level : 49 dB(A)","Power consumption : 0.54 kW"],"u":"Nos","usd":null,"ts":["100% Fresh air processing unit.","Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Processor · Ceiling Mounted Duct Type","n":"Cooling capacity : 86.0 Kbtu/h / 25.2 kW","m":"DBV-252FAAG6","s":["Air flow rate (CFM) :1644","Sound level : 48 dB(A)","Power consumption : 0.48 kW"],"u":"Nos","usd":null,"ts":["100% Fresh air processing unit.","Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Processor · Ceiling Mounted Duct Type","n":"Cooling capacity : 76.5 Kbtu/h / 22.4 kW","m":"DBV-224FAAG6","s":["Air flow rate (CFM) :1468","Sound level : 47 dB(A)","Power consumption : 0.425 kW"],"u":"Nos","usd":null,"ts":["100% Fresh air processing unit.","Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Processor · Ceiling Mounted Duct Type","n":"Cooling capacity : 68.2 Kbtu/h / 20.0 kW","m":"DBV-200FAAG6","s":["Air flow rate (CFM) :1468","Sound level : 47 dB(A)","Power consumption : 0.425 kW"],"u":"Nos","usd":null,"ts":["100% Fresh air processing unit.","Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Processor · Ceiling Mounted Duct Type","n":"Cooling capacity : 95.5 Kbtu/h / 28.0 kW","m":"DBV-280FASAG6","s":["Air flow rate (CFM) :1235","Sound level : 48 dB(A)","Power consumption : 0.284 kW"],"u":"Nos","usd":null,"ts":["100% Fresh air processing unit.","Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Processor · Ceiling Mounted Duct Type","n":"Cooling capacity : 76.5 Kbtu/h / 22.4 kW","m":"DBV-224FASAG6","s":["Air flow rate (CFM) :987","Sound level : 46 dB(A)","Power consumption : 0.252 kW"],"u":"Nos","usd":null,"ts":["100% Fresh air processing unit.","Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Processor · Ceiling Mounted Duct Type","n":"Cooling capacity : 54.6 Kbtu/h / 16.0 kW","m":"DBV-160FASAG6","s":["Air flow rate (CFM) :722","Sound level : 43 dB(A)","Power consumption : 0.21 kW"],"u":"Nos","usd":null,"ts":["100% Fresh air processing unit.","Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Processor · Ceiling Mounted Duct Type","n":"Cooling capacity : 47.8 Kbtu/h / 14.0 kW","m":"DBV-140FASAG6","s":["Air flow rate (CFM) :635","Sound level : 42 dB(A)","Power consumption : 0.184 kW"],"u":"Nos","usd":null,"ts":["100% Fresh air processing unit.","Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Fresh Air Processor · Ceiling Mounted Duct Type","n":"Cooling capacity : 30.7 Kbtu/h / 9.0 kW","m":"DBV-90FASAG6","s":["Air flow rate (CFM) :405","Sound level : 38 dB(A)","Power consumption : 0.128 kW"],"u":"Nos","usd":null,"ts":["100% Fresh air processing unit.","Refrigerant : R-410A","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Four-way Cassette","n":"Cooling capacity : 61.4 Kbtu/h / 18.0 kW","m":"DBV-180Q4AG6","s":["Air flow rate (CFM) :1350","Sound level :52 dB(A)","Power consumption : 0.145 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Four-way Cassette","n":"Cooling capacity : 54.6 Kbtu/h / 16.0 kW","m":"DBV-160Q4AG6","s":["Air flow rate (CFM) :1233","Sound level :48 dB(A)","Power consumption : 0.11 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Four-way Cassette","n":"Cooling capacity : 47.8 Kbtu/h / 14.0 kW","m":"DBV-140Q4AG6","s":["Air flow rate (CFM) :1116","Sound level :47.5 dB(A)","Power consumption : 0.118 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Four-way Cassette","n":"Cooling capacity : 38.2 Kbtu/h / 11.2 kW","m":"DBV-112Q4AG6","s":["Air flow rate (CFM) :940","Sound level :41 dB(A)","Power consumption : 0.061 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Four-way Cassette","n":"Cooling capacity : 34.1 Kbtu/h / 10 kW","m":"DBV-100Q4AG6","s":["Air flow rate (CFM) :863","Sound level :43 dB(A)","Power consumption : 0.074 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Four-way Cassette","n":"Cooling capacity : 30.7 Kbtu/h / 9 kW","m":"DBV-90Q4AG6","s":["Air flow rate (CFM) :780","Sound level :38 dB(A)","Power consumption : 0.043 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Four-way Cassette","n":"Cooling capacity : 27.3 Kbtu/h / 8 kW","m":"DBV-80Q4AG6","s":["Air flow rate (CFM) :646","Sound level :42.5 dB(A)","Power consumption : 0.041 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Four-way Cassette","n":"Cooling capacity : 24.2 Kbtu/h / 7.1 kW","m":"DBV-71Q4AG6","s":["Air flow rate (CFM) :587","Sound level :37 dB(A)","Power consumption : 0.032 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Four-way Cassette","n":"Cooling capacity : 19.1 Kbtu/h / 5.6 kW","m":"DBV-56Q4AG6","s":["Air flow rate (CFM) :495","Sound level :33 dB(A)","Power consumption : 0.023 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Four-way Cassette","n":"Cooling capacity : 15.4 Kbtu/h / 4.5 kW","m":"DBV-45Q4AG6","s":["Air flow rate (CFM) :535","Sound level :37 dB(A)","Power consumption : 0.036 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Four-way Cassette","n":"Cooling capacity : 12.3 Kbtu/h / 3.6 kW","m":"DBV-36Q4AG6","s":["Air flow rate (CFM) :465","Sound level :30 dB(A)","Power consumption : 0.017 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Four-way Cassette","n":"Cooling capacity : 9.6 Kbtu/h / 2.8 kW","m":"DBV-28Q4AG6","s":["Air flow rate (CFM) :465","Sound level :30 dB(A)","Power consumption : 0.017 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Compact Four-way Cassette","n":"Cooling capacity : 21.5 Kbtu/h / 6.3 kW","m":"DBV-63Q4CAG6","s":["Air flow rate (CFM) : 532","Sound level : 43 dB(A)","Power consumption : 0.05 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Compact Four-way Cassette","n":"Cooling capacity : 19.1 Kbtu/h / 5.6 kW","m":"DBV-56Q4CAG6","s":["Air flow rate (CFM) : 476","Sound level : 39 dB(A)","Power consumption : 0.035 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Compact Four-way Cassette","n":"Cooling capacity : 15.4 Kbtu/h / 4.5 kW","m":"DBV-45Q4CAG6","s":["Air flow rate (CFM) : 376","Sound level : 36.5 dB(A)","Power consumption : 0.025 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Compact Four-way Cassette","n":"Cooling capacity : 12.3 Kbtu/h / 3.6 kW","m":"DBV-36Q4CAG6","s":["Air flow rate (CFM) : 312","Sound level : 31 dB(A)","Power consumption : 0.018 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Compact Four-way Cassette","n":"Cooling capacity : 9.6 Kbtu/h / 2.8 kW","m":"DBV-28Q4CAG6","s":["Air flow rate (CFM) : 300","Sound level : 30 dB(A)","Power consumption : 0.016 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Compact Four-way Cassette","n":"Cooling capacity : 7.5 Kbtu/h / 2.2 kW","m":"DBV-22Q4CAG6","s":["Air flow rate (CFM) : 265","Sound level : 29 dB(A)","Power consumption : 0.014 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Compact Four-way Cassette","n":"Cooling capacity : 5.1 Kbtu/h / 1.5 kW","m":"DBV-15Q4CAG6","s":["Air flow rate (CFM) : 265","Sound level : 29 dB(A)","Power consumption : 0.014 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Two-way Cassette","n":"Cooling capacity : 24.2 Kbtu/h / 7.1 kW","m":"DBV-71Q2AG6","s":["Air flow rate (CFM) :705","Sound level :44 dB(A)","Power consumption : 0.098 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Two-way Cassette","n":"Cooling capacity : 19.1 Kbtu/h / 5.6 kW","m":"DBV-56Q2AG6","s":["Air flow rate (CFM) :577","Sound level :39 dB(A)","Power consumption : 0.069 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Two-way Cassette","n":"Cooling capacity : 15.4 Kbtu/h / 4.5 kW","m":"DBV-45Q2AG6","s":["Air flow rate (CFM) :500","Sound level :37 dB(A)","Power consumption : 0.05 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Two-way Cassette","n":"Cooling capacity : 12.3 Kbtu/h / 3.6 kW","m":"DBV-36Q2AG6","s":["Air flow rate (CFM) :427","Sound level :35 dB(A)","Power consumption : 0.04 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Two-way Cassette","n":"Cooling capacity : 9.6 Kbtu/h / 2.8 kW","m":"DBV-28Q2AG6","s":["Air flow rate (CFM) :385","Sound level :33 dB(A)","Power consumption : 0.04 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Two-way Cassette","n":"Cooling capacity : 7.5 Kbtu/h / 2.2 kW","m":"DBV-22Q2AG6","s":["Air flow rate (CFM) :385","Sound level :33 dB(A)","Power consumption : 0.035 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"One-way Cassette","n":"Cooling capacity : 24.2 Kbtu/h / 7.1 kW","m":"DBV-71Q1AG6","s":["Air flow rate (CFM) :550","Sound level :43 dB(A)","Power consumption : 0.06 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"One-way Cassette","n":"Cooling capacity : 19.1 Kbtu/h / 5.6 kW","m":"DBV-56Q1AG6","s":["Air flow rate (CFM) :465","Sound level :41 dB(A)","Power consumption : 0.048 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"One-way Cassette","n":"Cooling capacity : 15.4 Kbtu/h / 4.5 kW","m":"DBV-45Q1AG6","s":["Air flow rate (CFM) :408","Sound level :39 dB(A)","Power consumption : 0.04 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"One-way Cassette","n":"Cooling capacity : 12.3 Kbtu/h / 3.6 kW","m":"DBV-36Q1AG6","s":["Air flow rate (CFM) :270","Sound level :38 dB(A)","Power consumption : 0.03 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"One-way Cassette","n":"Cooling capacity : 9.6 Kbtu/h / 2.8 kW","m":"DBV-28Q1AG6","s":["Air flow rate (CFM) :270","Sound level :37 dB(A)","Power consumption : 0.03 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"One-way Cassette","n":"Cooling capacity : 7.5 Kbtu/h / 2.2 kW","m":"DBV-22Q1AG6","s":["Air flow rate (CFM) :223","Sound level :30 dB(A)","Power consumption : 0.025 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"One-way Cassette","n":"Cooling capacity : 6.1 Kbtu/h / 1.8 kW","m":"DBV-18Q1AG6","s":["Air flow rate (CFM) :223","Sound level :30 dB(A)","Power consumption : 0.025 kW"],"u":"Nos","usd":null,"ts":["Integrated EXV with wireless controller & Panel","Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type","n":"Cooling capacity : 27.3 Kbtu/h / 8 kW","m":"DBV-80GAG6","s":["Air flow rate (CFM) :810","Sound level :45 dB(A)","Power consumption : 0.065 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type","n":"Cooling capacity : 24.2 Kbtu/h / 7.1 kW","m":"DBV-71GAG6","s":["Air flow rate (CFM) :717","Sound level :44 dB(A)","Power consumption : 0.05 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type","n":"Cooling capacity : 19.1 Kbtu/h / 5.6 kW","m":"DBV-56GAG6","s":["Air flow rate (CFM) :505","Sound level :41 dB(A)","Power consumption : 0.04 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type","n":"Cooling capacity : 15.4 Kbtu/h / 4.5 kW","m":"DBV-45GAG6","s":["Air flow rate (CFM) :423","Sound level :37 dB(A)","Power consumption : 0.03 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type","n":"Cooling capacity : 12.3 Kbtu/h / 3.6 kW","m":"DBV-36GAG6","s":["Air flow rate (CFM) :341","Sound level :37 dB(A)","Power consumption : 0.027 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type","n":"Cooling capacity : 9.5 Kbtu/h / 2.8 kW","m":"DBV-28GAG6","s":["Air flow rate (CFM) :320","Sound level :35 dB(A)","Power consumption : 0.024 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type","n":"Cooling capacity : 7.5 Kbtu/h / 2.2 kW","m":"DBV-22GAG6","s":["Air flow rate (CFM) :294","Sound level :33 dB(A)","Power consumption : 0.021 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Wall Mounted Type","n":"Cooling capacity : 5.1 Kbtu/h / 1.5 kW","m":"DBV-15GAG6","s":["Air flow rate (CFM) :270","Sound level :32 dB(A)","Power consumption : 0.018 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling & Floor","n":"Cooling capacity : 47.8 Kbtu/h / 14 kW","m":"DBV-140DLAG6","s":["Air flow rate (CFM) :1300","Sound level :51.5 dB(A)","Power consumption : 0.14 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling & Floor","n":"Cooling capacity : 42.7 Kbtu/h / 12.5 kW","m":"DBV-125DLAG6","s":["Air flow rate (CFM) :1182","Sound level :49 dB(A)","Power consumption : 0.095 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling & Floor","n":"Cooling capacity : 38.2 Kbtu/h / 11.2 kW","m":"DBV-112DLAG6","s":["Air flow rate (CFM) :970","Sound level :44 dB(A)","Power consumption : 0.065 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling & Floor","n":"Cooling capacity : 34.1 Kbtu/h / 10 kW","m":"DBV-100DLAG6","s":["Air flow rate (CFM) :880","Sound level :42 dB(A)","Power consumption : 0.05 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling & Floor","n":"Cooling capacity : 30.7 Kbtu/h / 9.0 kW","m":"DBV-90DLAG6","s":["Air flow rate (CFM) :870","Sound level :48 dB(A)","Power consumption : 0.075 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"],"p0":1},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling & Floor","n":"Cooling capacity : 27.3 Kbtu/h / 8 kW","m":"DBV-80DLAG6","s":["Air flow rate (CFM) :765","Sound level :45 dB(A)","Power consumption : 0.056 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling & Floor","n":"Cooling capacity : 24.2 Kbtu/h / 7.1 kW","m":"DBV-71DLAG6","s":["Air flow rate (CFM) :665","Sound level :43 dB(A)","Power consumption : 0.042 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling & Floor","n":"Cooling capacity : 19.1 Kbtu/h / 5.6 kW","m":"DBV-56DLAG6","s":["Air flow rate (CFM) :545","Sound level :43 dB(A)","Power consumption : 0.04 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling & Floor","n":"Cooling capacity : 15.4 Kbtu/h / 4.5 kW","m":"DBV-45DLAG6","s":["Air flow rate (CFM) :420","Sound level :36 dB(A)","Power consumption : 0.024 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Ceiling & Floor","n":"Cooling capacity : 12.3 Kbtu/h / 3.6 kW","m":"DBV-36DLAG6","s":["Air flow rate (CFM) :332","Sound level :32 dB(A)","Power consumption : 0.016 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Floor Standing F3 (Concealed)","n":"Cooling capacity : 27.3 Kbtu/h / 8 kW","m":"DBV-80F3AG6","s":["Air flow rate (CFM) :545","Sound level :40.5 dB(A)","Power consumption : 0.062 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Floor Standing F3 (Concealed)","n":"Cooling capacity : 24.2 Kbtu/h / 7.1 kW","m":"DBV-71F3AG6","s":["Air flow rate (CFM) :545","Sound level :40.5 dB(A)","Power consumption : 0.053 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Floor Standing F3 (Concealed)","n":"Cooling capacity : 19.1 Kbtu/h / 5.6 kW","m":"DBV-56F3AG6","s":["Air flow rate (CFM) :460","Sound level :36.5 dB(A)","Power consumption : 0.045 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Floor Standing F3 (Concealed)","n":"Cooling capacity : 15.4 Kbtu/h / 4.5 kW","m":"DBV-45F3AG6","s":["Air flow rate (CFM) :375","Sound level :37 dB(A)","Power consumption : 0.044 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"VRF System Evaporating Units (Indoor Unit)","t":"Floor Standing F3 (Concealed)","n":"Cooling capacity : 12.3 Kbtu/h / 3.6 kW","m":"DBV-36F3AG6","s":["Air flow rate (CFM) :310","Sound level :36.5 dB(A)","Power consumption : 0.04 kW"],"u":"Nos","usd":null,"ts":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"]},{"g":"Remote Controller","t":"","n":"Wireless Remote Controller","m":"DB-RM05B(A)","s":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"],"u":"Nos","usd":null},{"g":"Remote Controller","t":"","n":"Wired Remote Controller","m":"DB-WDC-86E/KD","s":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"],"u":"Nos","usd":null},{"g":"Centralized control system","t":"","n":"Central controller","m":"DB-CCM30/BKE-B","s":["Brand : DUNHAM-BUSH","Country of origin: USA","Shipment: Malaysia"],"u":"Nos","usd":null},{"g":"Centralized control system","t":"","n":"Ref Net (Distributor / Y-pipe / Branch pipe)","m":"","s":["The REFNET joint both reduces the amount of work involved in installation and increases the reliability of the system.","Made in China"],"u":"Nos","usd":null},{"g":"Freight","t":"","n":"Freight Charge for 01 X 20 FT Container","m":"","s":["China to Chittagong port"],"u":"Nos","usd":1350.0,"p0":1},{"g":"Freight","t":"","n":"Freight Charge for 01 X 40 FT Container","m":"","s":["China to Chittagong port"],"u":"Nos","usd":1600.0,"p0":1}];
const DB_GS = {"VRF System Condensing Units (Out door unit)":["Variable Refrigerant Flow (VRF) units having cooling capacities as mentioned below when air entering the coil at 780 DB / 66.50F WB. And leaving the coil at 550F DB 54.60F WB. Each unit shall be Modular Type complete with Multi Digital Scroll Compressor, DX Condenser with Copper tube and Aluminum Fins. Condenser Fan with Fan guard, Y-shaped RefNet joints, complete in all respect. The unit shall operate when supplied with 400±10% V / 50hz / 3 Ph Electric power. The Condensing Units shall have Variable Frequency Drive Mechanism with necessary components.","The supply includes all accessories to complete VRF mechanism."],"VRF System Evaporating Units (Indoor Unit)":["Evaporating units having cooling capacities as mentioned below when air entering the coil at 780 DB / 66.50F WB. And leaving the coil at 550F DB 54.60F WB. Each unit shall be operated with Variable refrigerant Flow (VRF) outdoor units. Evaporating Units shall have refrigerant control valve (EXV) washable filter, fan speed controller etc. complete in all respect. Vent port shall be built in inside the unit. The unit shall operate when supplied with 220±10% V / 50hz / 1 Ph Electric power."],"Centralized control system":["The user-friendly controller already features colors, multilingual function, and icons in the display for ease of understanding; now, further convenience has been added. A wide variety of control methods can be accommodated, permitting administrators to monitor and operate the system even when they are away from the controller."]};
const BRANDS = {
  LG:{label:'LG',full:'LG VRF',src:'LG Multi V price list',cat:IMP_CATALOG,gs:{},typeLines:['Brand : LG']},
  DAIKIN:{label:'Daikin',full:'Daikin VRV A',src:'Daikin VRV 6 price list, 29.01.26 (Thailand)',cat:DAIKIN_CATALOG,gs:DAIKIN_GS,typeLines:null},
  DB:{label:'DB',full:'Dunham-Bush VRF',src:'DB master copy, 25.09.25 (no unit prices in the file)',cat:DB_CATALOG,gs:DB_GS,typeLines:null}
};
const LOCAL_CATALOG = [
 {g:'Refrigerant piping: Coil pipe', s:['Brand : Coppertech / Bangladesh','For Liquid & Suction line pipe connection with Indoor & Outdoor unit.'], items:[
  {key:'c14',n:"6.35mm (1/4'')",u:'Rft',c:70},{key:'c38',n:"9.52mm (3/8'')",u:'Rft',c:105},{key:'c12',n:"12.7mm (1/2'')",u:'Rft',c:180},{key:'c58',n:"15.88mm (5/8'')",u:'Rft',c:240},{key:'c34',n:"19.05mm (3/4'')",u:'Rft',c:290}]},
 {g:'Refrigerant piping: Straight pipe', s:['Brand : Coppertech / Bangladesh','For Liquid & Suction line pipe connection with Indoor & Outdoor unit.'], items:[
  {key:'s38',n:"Ø 9.52mm (3/8'')",u:'Rft',c:200},{key:'s12',n:"Ø 12.7mm (1/2'')",u:'Rft',c:265},{key:'s58',n:"Ø 15.88mm (5/8'')",u:'Rft',c:320},{key:'s34',n:"Ø 19.05mm (3/4'')",u:'Rft',c:380},{key:'s78',n:"Ø 22.2mm (7/8'')",u:'Rft',c:490},{key:'s1',n:"Ø 25.4mm (1'')",u:'Rft',c:565},{key:'s118',n:"Ø 28.6mm (1-1/8'')",u:'Rft',c:630},{key:'s114',n:"Ø 31.5mm (1-1/4'')",u:'Rft',c:905},{key:'s138',n:"Ø 34.9mm (1-3/8'')",u:'Rft',c:920},{key:'s112',n:"Ø 38.1mm (1-1/2'')",u:'Rft',c:1090},{key:'s158',n:"Ø 41.28mm (1-5/8'')",u:'Rft',c:1185}]},
 {g:'Copper pipe insulation', s:['Brand : Aeroflex','Country of origin: Thailand','Manufacture: India','19mm Thickness'], items:[
  {key:'i14',n:"6.35mm (1/4'')",u:'Rft',c:30,link:['c14']},{key:'i38',n:"Ø 9.52mm (3/8'')",u:'Rft',c:35,link:['s38','c38']},{key:'i12',n:"Ø 12.7mm (1/2'')",u:'Rft',c:45,link:['s12','c12']},{key:'i58',n:"Ø 15.88mm (5/8'')",u:'Rft',c:55,link:['s58','c58']},{key:'i34',n:"Ø 19.05mm (3/4'')",u:'Rft',c:60,link:['s34','c34']},{key:'i78',n:"Ø 22.2mm (7/8'')",u:'Rft',c:65,link:['s78']},{key:'i1',n:"Ø 25.4mm (1'')",u:'Rft',c:72,link:['s1']},{key:'i118',n:"Ø 28.6mm (1-1/8'')",u:'Rft',c:78,link:['s118']},{key:'i114',n:"Ø 31.5mm (1-1/4'')",u:'Rft',c:90,link:['s114']},{key:'i138',n:"Ø 34.9mm (1-3/8'')",u:'Rft',c:95,link:['s138']},{key:'i112',n:"Ø 38.1mm (1-1/2'')",u:'Rft',c:100,link:['s112']},{key:'i158',n:"Ø 41.28mm (1-5/8'')",u:'Rft',c:110,link:['s158']}]},
 {g:'Installation and materials', s:[], items:[
  {key:'cons',n:'Consumable materials',s:['Wrapping tape, black tape, thread tape, package tape, royal bolt, join nut with washer, copper elbow, socket, tee, etc.'],u:'Ton',c:1200},
  {key:'idu',n:'Indoor unit installation charge with material',u:'Nos',c:2500},
  {key:'odu',n:'Outdoor unit lifting & installation charge with material',u:'Job',c:12000},
  {key:'gas',n:'R-410a gas charge',u:'kg',c:2200},
  {key:'n2',n:'Nitrogen flush',u:'Ton',c:700},
  {key:'cable',n:'Control cable etc.',s:['Brand : BRB / Partex / SQ'],u:'Rft',c:30}]},
 {g:'uPVC drain line', s:['Brand: BRB, Npoly, RFL','Country of origin: Bangladesh','Condensate drain line with Nitrile rubber insulation'], items:[
  {key:'d15',n:'Size: Ø 1.5"',u:'Rft',c:98},{key:'d1',n:'Size: Ø 1.0"',u:'Rft',c:72},{key:'d34',n:'Size: Ø 3/4"',u:'Rft',c:48}]},
 {g:'Sheet metal ducting', s:['Brand : Local Made','Duct works include tees, bends, elbows, reducers, offsets, etc. with prime quality sheet.'], items:[
  {key:'gp24',n:'Duct made of GP Sheet, 24 SWG',u:'Sft',c:165},{key:'gp22',n:'Duct made of GP Sheet, 22 SWG',u:'Sft',c:185},{key:'gp20',n:'Duct made of GP Sheet, 20 SWG',u:'Sft',c:220}]},
 {g:'Insulation works', s:[], items:[
  {key:'nbr15w',n:'Nitrile rubber insulation, 15 mm, aluminium foilback, adhesive laminated',s:['Brand: Aeroflex','Country of origin: Thailand','Manufacture: India'],u:'Sft',c:120},
  {key:'pe13',n:'Duct insulation PE foam, 13 mm, aluminium foilback',s:['Brand: Polycell / Jumbolene / Equivalent','Country of origin: Bangladesh'],u:'Sft',c:50},
  {key:'pe15',n:'Duct insulation PE foam, 15 mm, aluminium foilback',s:['Brand: Polycell / Jumbolene / Equivalent','Country of origin: Bangladesh'],u:'Sft',c:60},
  {key:'pe19',n:'Duct insulation PE foam, 19 mm, aluminium foilback',s:['Brand: Polycell / Jumbolene / Equivalent','Country of origin: Bangladesh'],u:'Sft',c:75},
  {key:'nbr10',n:'Duct insulation NBR, 10 mm, aluminium foilback',s:['Brand: Aeroflex','Fire performance: Class O'],u:'Sft',c:100},
  {key:'nbr15',n:'Duct insulation NBR, 15 mm, aluminium foilback',s:['Brand: Aeroflex','Fire performance: Class O'],u:'Sft',c:120},
  {key:'nbr19',n:'Duct insulation NBR, 19 mm, aluminium foilback',s:['Brand: Aeroflex','Fire performance: Class O'],u:'Sft',c:140},
  {key:'glass',n:'Duct insulation, glasswool',s:['Brand : Poly Glasswool, Malaysia','For supply air duct: 25 mm thick'],u:'Sft',c:40},
  {key:'acou',n:'Duct acoustic lining, 13 mm open cell nitrile rubber',s:['Brand: Aeroflex'],u:'Sft',c:110}]},
 {g:'Duct accessories and air terminals', s:['Brand : Local Made'], items:[
  {key:'tray',n:'Tray / Ladder 300 mm, 22 SWG GI sheet with hanging arrangement',u:'Rft',c:350},
  {key:'flexj',n:'Duct flexible joint',u:'Sets',c:1500},
  {key:'sad',n:'Supply air square diffuser / grille with neck dampers',s:['Neck size: as required'],u:'Sft',c:1300},
  {key:'rad',n:'Return air square diffuser / grille without neck dampers',s:['Neck size: as required'],u:'Sft',c:1200},
  {key:'louver',n:'Fresh air intake louvers with bird screen and fresh air filters',s:['Neck size: as required'],u:'Sft',c:1200},
  {key:'filter',n:'Filter for ducted type indoor unit',s:['Neck size: as required'],u:'Sft',c:1200},
  {key:'flexd',n:'Flexible duct, Dia 150 mm (for fresh air)',s:['UL listed circular pre-insulated fire retardant spiral flexible duct'],u:'Rft',c:50}]},
 {g:'Drawings, documentation and commissioning', s:[], items:[
  {key:'asbuilt',n:'As-built drawing',s:['One set in tracing paper, size A3','Two sets print out in A3 paper','Soft copy in AutoCAD and PDF'],u:'Job',c:50000},
  {key:'docs',n:'Documentation',s:['Name plate data, spare parts list, O&M manuals, test & commissioning documents'],u:'Job',c:5000},
  {key:'tcb',n:'Testing, commissioning & balancing',u:'Job',c:50000},
  {key:'om',n:'Operation and maintenance',u:'Year',c:0}]}
];
const EXAMPLE = {
  project:'Example: 4-storey office, Gulshan, Dhaka',
  impBy:{
    DAIKIN:{'RXQ24BYM':1,'RXQ18BYM':1,'FXMQ63PAVE':6,'FXMQ50PAVE':4,'FXSQ32PAVE':8,'DCS601C51':1,'KHRP26A22T':12,'BHFP22P100':2,'Freight Charge for 01 X 20 FT Container':1},
    DB:{'DBVP-CTVC24EG':1,'DBVP-CTVC18EG':1,'DBV-71T2AG6':6,'DBV-56T2AG6':4,'DBV-56Q4AG6':8,'DB-WDC-86E/KD':10,'Ref Net (Distributor / Y-pipe / Branch pipe)':17,'Freight Charge for 01 X 20 FT Container':1}
  },
  imp:{'ARUN260LTE6':2,'ARUN200LTE6':1,'ARNU24GM1A4':6,'ARNU18GM1A4':8,'ARNU12GSJ*4':4,'PREMTBB10.ENCXLEU':18,'Ref Net ( Distributor / Y-pipe / Branch pipe )':17,'Freight Charge for 01 X 20 FT Container':1},
  loc:{c14:250,c38:300,c12:150,s58:120,s34:100,s78:80,s118:60,cons:56,idu:18,odu:1,gas:45,n2:56,cable:800,d1:400,gp24:1500,pe13:1500,sad:60,rad:50,flexj:12,asbuilt:1,docs:1,tcb:1,louver:20,flexd:200},
  locC:['louver','flexd'],
  custom:[{n:'Inline exhaust fan, 500 CFM',u:'Nos',cost:18000,qty:4,sec:'C'}]
};
</script>
<script id="app">
/* ================= state ================= */
const STORE='hvac-boq-v1';
let S, uid=1;
const $=s=>document.querySelector(s), $$=s=>[...document.querySelectorAll(s)];
const fmt=n=>(Math.round(n*100)/100).toLocaleString('en-US',{minimumFractionDigits:2,maximumFractionDigits:2});
const fmt0=n=>Math.round(n).toLocaleString('en-US');
const fmtQ=n=>(Math.round(n*1000)/1000).toLocaleString('en-US',{maximumFractionDigits:3});
const esc=s=>String(s??'').replace(/[&<>"]/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[c]));
const isBlank=v=>v===null||v===undefined||v==='';
const short=s=>{ s=String(s||'item'); return s.length>48?s.slice(0,46)+'…':s; };
const ICON={
  edit:'<svg viewBox="0 0 20 20" aria-hidden="true"><path d="M13.3 3.6a1.7 1.7 0 0 1 2.4 0l.7.7a1.7 1.7 0 0 1 0 2.4l-8.6 8.6-3.5.8.8-3.5z" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linejoin="round"/></svg>',
  del:'<svg viewBox="0 0 20 20" aria-hidden="true"><path d="M4 6h12M8 6V4.5h4V6M6 6l.8 10h6.4L14 6M8.6 9v4.5M11.4 9v4.5" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/></svg>',
  remove:'<svg viewBox="0 0 20 20" aria-hidden="true"><path d="M5.5 10h9" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round"/><circle cx="10" cy="10" r="7" fill="none" stroke="currentColor" stroke-width="1.5"/></svg>'
};
const DEFAULTS={rate:122,impProfit:10,locProfit:10,impDisc:0,locDisc:0,ait:5,vat:7.5,method:'gross',
  note:'The above price-offer is estimated. Final bill would be submitted on actual measurement.'};
const LOCMAP={}, LOCORDER={}; let _lo=0; LOCAL_CATALOG.forEach(grp=>grp.items.forEach(x=>{ LOCMAP[x.key]=x; LOCORDER[x.key]=_lo++; }));

function buildImp(brand,example){
  const B=BRANDS[brand]||BRANDS.LG, rows=[];
  B.cat.forEach((x,ci)=>rows.push({id:'I'+(uid++),ci,g:x.g,t:x.t,n:x.n,m:x.m,s:x.s,ts:x.ts||null,u:x.u,usd:x.usd,qty:0,p:x.p0?0:null,d:null}));
  if(example){
    const q=brand==='LG'?EXAMPLE.imp:(EXAMPLE.impBy[brand]||{}), done=new Set();
    rows.forEach(r=>{ const k=q[r.m]!==undefined?r.m:(q[r.n]!==undefined?r.n:null); if(k!==null && !done.has(k)){ r.qty=q[k]; done.add(k); } });
  }
  return rows;
}
function freshState(brand){
  const s={v:2,brand:brand||'LG',impStore:{},trash:[],ui:{impView:'list',locView:'list'},project:'',
    rate:DEFAULTS.rate,impProfit:DEFAULTS.impProfit,locProfit:DEFAULTS.locProfit,impDisc:DEFAULTS.impDisc,locDisc:DEFAULTS.locDisc,
    ait:DEFAULTS.ait,vat:DEFAULTS.vat,method:DEFAULTS.method,base:{A:true,B:true,C:true},addTax:false,
    note:DEFAULTS.note,example:false,expCur:'BDT',sumView:'BDT',imp:[],loc:[]};
  s.imp=buildImp(s.brand,false);
  LOCAL_CATALOG.forEach(grp=>grp.items.forEach(x=>s.loc.push({id:'L'+(uid++),key:x.key,g:grp.g,gs:grp.s,n:x.n,s:x.s||[],u:x.u,cost:x.c,qty:0,p:null,d:null,sec:'B',link:x.link||null,qtyManual:false})));
  return s;
}
function exampleState(){
  const s=freshState(); s.example=true; s.project=EXAMPLE.project; s.ui={impView:'boq',locView:'boq'};
  s.imp=buildImp('LG',true);
  s.loc.forEach(r=>{ if(EXAMPLE.loc[r.key]) r.qty=EXAMPLE.loc[r.key]; if(EXAMPLE.locC.includes(r.key)) r.sec='C'; });
  EXAMPLE.custom.forEach(c=>s.loc.push({id:'L'+(uid++),custom:true,g:'Additional local items',gs:[],n:c.n,s:[],u:c.u,cost:c.cost,qty:c.qty,p:null,d:null,sec:c.sec,link:null,qtyManual:false}));
  return s;
}
function tagCatalogIndex(list){ let i=0; (list||[]).forEach(r=>{ if(!r.custom){ if(r.ci===undefined) r.ci=i; i++; } }); }
function migrate(s){
  if(!BRANDS[s.brand]) s.brand='LG';
  if(!s.impStore||typeof s.impStore!=='object') s.impStore={};
  if(!Array.isArray(s.trash)) s.trash=[];
  if(!s.ui||typeof s.ui!=='object') s.ui={impView:'list',locView:'list'};
  tagCatalogIndex(s.imp); Object.keys(s.impStore).forEach(b=>tagCatalogIndex(s.impStore[b]));
  ['impDisc','locDisc'].forEach(k=>{ if(s[k]===undefined) s[k]=0; });
  if(s.expCur!=='BDT'&&s.expCur!=='USD') s.expCur=(s.expBDT===false&&s.expUSD!==false)?'USD':(s.expUSD===false?'BDT':(s.sumView==='USD'?'USD':'BDT'));
  delete s.expBDT; delete s.expUSD; s.sumView=s.expCur;
  return s;
}
function load(){
  try{ const raw=localStorage.getItem(STORE); if(raw){ const s=JSON.parse(raw); if(s&&Array.isArray(s.imp)&&Array.isArray(s.loc)) return migrate(s); } }catch(e){}
  return exampleState();
}
let saveT;
function setSaveState(ok,text){ const el=$('#saveState'); if(!el) return; el.textContent=text; el.classList.toggle('off',!ok); }
function save(){ clearTimeout(saveT); setSaveState(true,'Saving…');
  saveT=setTimeout(()=>{ try{ localStorage.setItem(STORE,JSON.stringify(S)); setSaveState(true,'Saved on this device'); }catch(e){ setSaveState(false,'Not saved here: use Project file › Save'); } },300); }
function toast(msg,action){
  const t=$('#toast'), a=$('#toastAct'); $('#toastMsg').textContent=msg; t.hidden=false;
  if(action){ a.textContent=action.label; a.hidden=false; a.onclick=()=>{ t.hidden=true; action.fn(); }; } else { a.hidden=true; a.onclick=null; }
  clearTimeout(toast.t); toast.t=setTimeout(()=>t.hidden=true, action?10000:3500);
}

/* ================= item helpers ================= */
const listOf=kind=>kind==='imp'?S.imp:S.loc;
const byKeyMap=()=>{ const m={}; S.loc.forEach(r=>{ if(r.key) m[r.key]=r; }); return m; };
function catOf(kind,r,brand){
  if(!r||r.custom) return null;
  if(kind==='imp'){ const B=BRANDS[brand||S.brand]; return B&&r.ci!==undefined?(B.cat[r.ci]||null):null; }
  return LOCMAP[r.key]||null;
}
const sameArr=(a,b)=>JSON.stringify(a||[])===JSON.stringify(b||[]);
const costNorm=v=>isBlank(v)?null:num(v);
function isEdited(kind,r,brand){
  const c=catOf(kind,r,brand); if(!c) return false;
  if(kind==='imp') return r.n!==c.n||(r.m||'')!==(c.m||'')||r.u!==c.u||r.g!==c.g||(r.t||'')!==(c.t||'')||!sameArr(r.s,c.s)||costNorm(r.usd)!==costNorm(c.usd);
  return r.n!==c.n||r.u!==c.u||!sameArr(r.s,c.s||[])||costNorm(r.cost)!==costNorm(c.c);
}
function ownPct(kind,r){
  const out=[], c=catOf(kind,r);
  if(!isBlank(r.p) && !(c&&c.p0&&num(r.p)===0)) out.push('profit '+r.p+'%');
  if(!isBlank(r.d)) out.push('disc '+r.d+'%');
  return out;
}
const matchImp=(r,q)=>!q||(r.g+' '+(r.t||'')+' '+r.n+' '+(r.m||'')+' '+(r.s||[]).join(' ')).toLowerCase().includes(q);
const matchLoc=(r,q)=>!q||(r.g+' '+r.n+' '+(r.s||[]).join(' ')+' '+(r.gs||[]).join(' ')).toLowerCase().includes(q);
const trashFor=kind=>S.trash.filter(e=>e.kind===kind&&(kind==='loc'||e.brand===S.brand));
function actCell(kind,r,boq){
  const nm=esc(r.m||r.n||'item');
  return `<td class="act"><button type="button" class="ib" data-edit="${r.id}" title="Edit item" aria-label="Edit ${nm}">${ICON.edit}</button>`+
    (boq?`<button type="button" class="ib del" data-remove="${r.id}" title="Remove from this BOQ" aria-label="Remove ${nm} from this BOQ">${ICON.remove}</button>`
        :`<button type="button" class="ib del" data-delete="${r.id}" title="Delete item" aria-label="Delete ${nm}">${ICON.del}</button>`)+'</td>';
}
function badges(kind,r){
  const noPrice=isBlank(kind==='imp'?r.usd:r.cost);
  return (r.custom?'<span class="badge ed">Added</span>':isEdited(kind,r)?'<span class="badge ed">Edited</span>':'')+(noPrice?'<span class="badge np">No price</span>':'');
}
function emptyRow(cols,boq,q,kind){
  const label=kind==='imp'?'Price list':'Full list';
  const msg = q ? `Nothing matches “${esc(q)}”.` : (boq ? `No ${kind==='imp'?'equipment':'local items'} in this BOQ yet.` : 'This list is empty.');
  const btn = boq ? `<br><button type="button" class="btn" data-goview="${kind}">Open ${label} to add quantities</button>` : (q?'':'');
  return `<tr class="empty"><td colspan="${cols}">${msg}${btn}</td></tr>`;
}

/* ================= equipment (line A) ================= */
function renderImp(){
  const boq=S.ui.impView==='boq', q=$('#impSearch').value.trim().toLowerCase();
  $$('[data-kind=imp][data-view]').forEach(b=>b.setAttribute('aria-pressed',String(b.dataset.view===S.ui.impView)));
  $('#impHead').innerHTML = boq
    ? '<tr><th>Item</th><th class="n">Qty</th><th class="n">Rate USD</th><th class="n">Amount USD</th><th class="n">Amount Tk</th><th class="act"><span class="sr">Actions</span></th></tr>'
    : '<tr><th>Item</th><th>Unit</th><th class="n">Cost USD</th><th class="n">Qty</th><th class="n">Amount Tk</th><th class="act"><span class="sr">Actions</span></th></tr>';
  const rows=S.imp.filter(r=>(!boq||num(r.qty)>0)&&matchImp(r,q));
  let h='', lastG=null, lastT=null;
  for(const r of rows){
    if(r.g!==lastG){ h+=`<tr class="grp"><td colspan="6">${esc(r.g)}</td></tr>`; lastG=r.g; lastT=null; }
    if(r.t&&r.t!==lastT){ h+=`<tr class="typ"><td colspan="6">Type : ${esc(r.t)}${!boq&&r.ts&&r.ts.length?`<span class="tl">${r.ts.map(esc).join(' · ')}</span>`:''}</td></tr>`; lastT=r.t; }
    const desc=`<div class="nm">${esc(r.n)||'<i>Untitled item</i>'}${badges('imp',r)}</div>${r.m?`<div class="mdl">Model : ${esc(r.m)}</div>`:''}`
      +(!boq&&r.s&&r.s.length?`<details><summary>Specs</summary><ul>${r.s.map(x=>`<li>${esc(x)}</li>`).join('')}</ul></details>`:'');
    const qty=`<input class="q" data-f="qty" inputmode="decimal" value="${num(r.qty)?esc(r.qty):''}" placeholder="0" aria-label="Quantity of ${esc(r.m||r.n)}">`;
    h+= boq
      ? `<tr data-id="${r.id}"><td class="desc">${desc}</td><td class="n">${qty}<span class="unit">${esc(r.u)}</span></td><td class="n calc" data-c="rate"></td><td class="n calc" data-c="usd"></td><td class="n calc strong" data-c="tk"></td>${actCell('imp',r,true)}</tr>`
      : `<tr data-id="${r.id}"><td class="desc">${desc}</td><td>${esc(r.u)}</td><td class="n calc" data-c="cost"></td><td class="n">${qty}</td><td class="n calc strong" data-c="tk"></td>${actCell('imp',r,false)}</tr>`;
  }
  if(!rows.length) h=emptyRow(6,boq,q,'imp');
  $('#impTable tbody').innerHTML=h;
  updateImp();
}
function updateImp(){
  const map={}; S.imp.forEach(r=>map[r.id]=r);
  $$('#impTable tbody tr[data-id]').forEach(tr=>{
    const r=map[tr.dataset.id]; if(!r) return;
    const c=impCalc(r,S), has=num(r.qty)>0;
    const rate=tr.querySelector('[data-c=rate]');
    if(rate){ const own=ownPct('imp',r), below=num(r.usd)>0&&c.sellUsd<num(r.usd);
      rate.innerHTML=fmt(c.sellUsd)+(own.length||below?`<span class="ovr${below?' bad':''}">${below?'below cost':''}${below&&own.length?' · ':''}${own.join(' · ')}</span>`:''); }
    const cost=tr.querySelector('[data-c=cost]');
    if(cost) cost.innerHTML = isBlank(r.usd) ? `<button type="button" class="addp" data-edit="${r.id}">Add price</button>` : fmt(num(r.usd))+(ownPct('imp',r).length?`<span class="ovr">${ownPct('imp',r).join(' · ')}</span>`:'');
    const u=tr.querySelector('[data-c=usd]'); if(u) u.textContent=has?fmt(c.amtUsd):'';
    tr.querySelector('[data-c=tk]').textContent=has?fmt(c.amtTk):'';
    tr.classList.toggle('used',has&&S.ui.impView==='list');
  });
}

/* ================= local items (lines B, C) ================= */
function renderLoc(){
  const boq=S.ui.locView==='boq', q=$('#locSearch').value.trim().toLowerCase(), byKey=byKeyMap();
  $$('[data-kind=loc][data-view]').forEach(b=>b.setAttribute('aria-pressed',String(b.dataset.view===S.ui.locView)));
  $('#locHead').innerHTML = boq
    ? '<tr><th>Item</th><th>Line</th><th class="n">Qty</th><th class="n">Rate Tk</th><th class="n">Amount Tk</th><th class="act"><span class="sr">Actions</span></th></tr>'
    : '<tr><th>Item</th><th>Unit</th><th class="n">Cost Tk</th><th class="n">Qty</th><th class="n">Amount Tk</th><th class="act"><span class="sr">Actions</span></th></tr>';
  const rows=S.loc.filter(r=>(!boq||locQty(r,byKey)>0)&&matchLoc(r,q));
  let h='', lastG=null;
  for(const r of rows){
    if(r.g!==lastG){ h+=`<tr class="grp"><td colspan="6">${esc(r.g)}${!boq&&r.gs&&r.gs.length?`<span class="gl">${r.gs.map(esc).join(' · ')}</span>`:''}</td></tr>`; lastG=r.g; }
    const desc=`<div class="nm">${esc(r.n)||'<i>Untitled item</i>'}${badges('loc',r)}</div>${r.s&&r.s.length?`<div class="mdl">${r.s.map(esc).join(' · ')}</div>`:''}`;
    const qty=`<input class="q" data-f="qty" inputmode="decimal" placeholder="0" aria-label="Quantity of ${esc(r.n)}"><span class="auto" data-c="auto"></span>`;
    h+= boq
      ? `<tr data-id="${r.id}"><td class="desc">${desc}</td><td><select data-f="sec" aria-label="Offer line for ${esc(r.n)}"><option value="B"${r.sec!=='C'?' selected':''}>B</option><option value="C"${r.sec==='C'?' selected':''}>C</option></select></td><td class="n">${qty}<span class="unit">${esc(r.u)}</span></td><td class="n calc" data-c="rate"></td><td class="n calc strong" data-c="amt"></td>${actCell('loc',r,true)}</tr>`
      : `<tr data-id="${r.id}"><td class="desc">${desc}</td><td>${esc(r.u)}</td><td class="n calc" data-c="cost"></td><td class="n">${qty}</td><td class="n calc strong" data-c="amt"></td>${actCell('loc',r,false)}</tr>`;
  }
  if(!rows.length) h=emptyRow(6,boq,q,'loc');
  $('#locTable tbody').innerHTML=h;
  updateLoc(true);
}
function updateLoc(setQty,skipEl){
  const map={}, byKey=byKeyMap(); S.loc.forEach(r=>map[r.id]=r);
  $$('#locTable tbody tr[data-id]').forEach(tr=>{
    const r=map[tr.dataset.id]; if(!r) return; const qty=locQty(r,byKey), c=locCalc(r,S,qty);
    const qi=tr.querySelector('[data-f=qty]');
    if(qi!==skipEl && (setQty||(r.link&&!r.qtyManual))) qi.value = qty ? (r.link&&!r.qtyManual ? fmtQ(qty).replace(/,/g,'') : r.qty) : '';
    tr.querySelector('[data-c=auto]').innerHTML = r.link ? (r.qtyManual ? `<button type="button" data-auto="${r.id}">use pipe qty</button>` : 'auto from pipe') : '';
    const rate=tr.querySelector('[data-c=rate]');
    if(rate){ const own=ownPct('loc',r), below=num(r.cost)>0&&c.rate<num(r.cost);
      rate.innerHTML=fmt(c.rate)+(own.length||below?`<span class="ovr${below?' bad':''}">${below?'below cost':''}${below&&own.length?' · ':''}${own.join(' · ')}</span>`:''); }
    const cost=tr.querySelector('[data-c=cost]');
    if(cost) cost.innerHTML = isBlank(r.cost) ? `<button type="button" class="addp" data-edit="${r.id}">Add price</button>` : fmt(num(r.cost))+(ownPct('loc',r).length?`<span class="ovr">${ownPct('loc',r).join(' · ')}</span>`:'');
    tr.querySelector('[data-c=amt]').textContent=qty?fmt(c.amt):'';
    tr.classList.toggle('used',qty>0&&S.ui.locView==='list');
  });
}

/* ================= totals, brand cards, dock ================= */
function brandList(b){ return b===S.brand ? S.imp : (S.impStore||{})[b]; }
/* Line A for one brand: that brand's imported rows only. Local items (B, C) are never part of it. */
function brandImported(b){
  const list=brandList(b); if(!list) return null;
  let tk=0, n=0; list.forEach(r=>{ if(num(r.qty)>0){ tk+=impCalc(r,S).amtTk; n++; } });
  return {tk,n};
}
function updateTotals(){
  const T=totals(S), B=BRANDS[S.brand];
  $('#sA').textContent=fmt(T.A); $('#sB').textContent=fmt(T.B); $('#sC').textContent=fmt(T.C);
  $('#sT').textContent=fmt(T.ait+T.vat)+(S.addTax?'':' (client)'); $('#sG').textContent=fmt(T.grand);
  $('#sAu').textContent='$ '+fmt(usdOffer(S,T).Au);
  $('#impCost').textContent=fmt(T.impCost); $('#impProfitTk').textContent=fmt(T.A-T.impCost); $('#impTotal').textContent=fmt(T.A); $('#impDiscTk').textContent=fmt(T.impDiscTk);
  $('#locCost').textContent=fmt(T.locCost); $('#locProfitTk').textContent=fmt(T.B+T.C-T.locCost); $('#locB').textContent=fmt(T.B); $('#locC').textContent=fmt(T.C); $('#locDiscTk').textContent=fmt(T.locDiscTk);
  $('#sumProject').textContent=S.project;
  renderOffer(T);
  const cost=T.impCost+T.locCost, sell=T.A+T.B+T.C;
  $('#pc').textContent=fmt(cost); $('#ps').textContent=fmt(sell); $('#pp').textContent=fmt(sell-cost); $('#pd').textContent=fmt(T.impDiscTk+T.locDiscTk);
  $('#pm').textContent=cost?(Math.round((sell-cost)/cost*10000)/100)+' %':'—';
  $('#exampleBanner').hidden=!S.example;
  // counts
  const nImp=S.imp.filter(r=>num(r.qty)>0).length, nLoc=S.loc.filter(r=>locQty(r,T.byKey)>0).length;
  $('#cntImp').textContent=nImp; $('#cntLoc').textContent=nLoc; $('#impUsedN').textContent=nImp; $('#locUsedN').textContent=nLoc;
  $('#impAllN').textContent=S.imp.length; $('#locAllN').textContent=S.loc.length;
  // brand
  $$('[data-brand]').forEach(b=>b.setAttribute('aria-pressed',String(b.dataset.brand===S.brand)));
  $('#brandName').textContent=B.full; $('#tabBrand').textContent=B.label; $('#stripBrand').textContent=B.label;
  Object.keys(BRANDS).forEach(k=>{ const t=brandImported(k);
    $('#bt'+k).textContent='Tk '+(t?fmt0(t.tk):0);
    $('#bc'+k).textContent=!t?'not started':(t.n?`${t.n} item${t.n>1?'s':''}`:'no quantities');
    $('#b'+k).setAttribute('aria-label',`${BRANDS[k].full}: imported items only, Tk ${t?fmt0(t.tk):0}, ${t?t.n:0} items${k===S.brand?', in use':''}`);
  });
  // pricing summaries
  $('#impPriceSum').textContent=`${S.rate} Tk/$ · profit ${S.impProfit}% · disc ${S.impDisc}%`;
  $('#locPriceSum').textContent=`profit ${S.locProfit}% · disc ${S.locDisc}%`;
  // notices
  const q1=$('#impSearch').value.trim(), boq1=S.ui.impView==='boq';
  const noPrice=S.imp.filter(r=>isBlank(r.usd)), noPriceUsed=noPrice.filter(r=>num(r.qty)>0);
  const shown1=$$('#impTable tbody tr[data-id]').length;
  $('#impNotice').innerHTML=`<span>${esc(B.src)}</span>`
    +(q1?`<span>Showing ${shown1} of ${boq1?nImp:S.imp.length}</span>`:'')
    +(noPriceUsed.length?`<span class="warn">${noPriceUsed.length} item${noPriceUsed.length>1?'s':''} in this BOQ ${noPriceUsed.length>1?'have':'has'} no cost yet, so ${noPriceUsed.length>1?'their':'its'} rate is 0</span>`
      :(!boq1&&noPrice.length?`<span class="warn">${noPrice.length} item${noPrice.length>1?'s have':' has'} no price in this list. Use “Add price”.</span>`:''));
  const q2=$('#locSearch').value.trim(), shown2=$$('#locTable tbody tr[data-id]').length;
  $('#locNotice').innerHTML=q2?`<span>Showing ${shown2} of ${S.ui.locView==='boq'?nLoc:S.loc.length}</span>`:'';
  const ti=trashFor('imp').length, tl=trashFor('loc').length;
  $('#impTrash').innerHTML=ti?`<button type="button" class="linkbtn" data-restore="imp">Restore ${ti} deleted item${ti>1?'s':''}</button>`:'';
  $('#locTrash').innerHTML=tl?`<button type="button" class="linkbtn" data-restore="loc">Restore ${tl} deleted item${tl>1?'s':''}</button>`:'';
  updateExportUI();
}
function updateExportUI(){
  const cur=S.expCur==='USD'?'USD':'BDT';
  $('#xBDT').checked=cur==='BDT'; $('#xUSD').checked=cur==='USD';
  $('#exportClient').innerHTML=`Export<span class="long"> BOQ</span> · ${cur}`;
}
function renderOffer(T){
  const usd=S.sumView==='USD', U=usdOffer(S,T), who=S.addTax?'':' (Provided by the Client.)';
  const tax=usd?{ait:U.ait,vat:U.vat}:{ait:T.ait,vat:T.vat};
  $('#vBDT').setAttribute('aria-pressed',String(!usd)); $('#vUSD').setAttribute('aria-pressed',String(usd));
  $('#sumCur').textContent=usd?'USD':'BDT';
  $('#oHead').innerHTML=`<tr><th>SL</th><th>Description</th><th>Duties, VAT &amp; AIT (Taka)</th><th>Unit</th><th>Qty</th>${usd?'<th>Amount USD</th>':''}<th>Amount Taka</th></tr>`;
  const amt=(u,t)=>(usd?`<td class="n">${u}</td>`:'')+`<td class="n">${t}</td>`;
  const descA = usd ? `<td class="dA">Supply of Import Items at CNF CTG.<small>(Currency exchange rate:1USD=Actual.) (L.C Open by the Client)</small></td>` : `<td>${DESC_A_BDT}</td>`;
  const row=(sl,d,duty,u,t)=>`<tr><td class="c">${sl}</td>${d.startsWith('<td')?d:`<td>${d}</td>`}<td class="n">${duty}</td><td class="c">Job</td><td class="c">1</td>${amt(u,t)}</tr>`;
  let h='';
  h+=row('A',descA,'',usd?fmt(U.Au):'',usd?'':fmt(T.A));
  h+=row('B','Installation of Import Items, Supply &amp; Installation of Local Item for VRV A System.','','',fmt(T.B));
  h+=row('C','Supply &amp; Installation of Ventilation system with local works','','',fmt(T.C));
  h+=row('D',esc(`AIT x ${S.ait}% TK.${who}`),S.addTax?'':fmt(tax.ait),'',S.addTax?fmt(tax.ait):'');
  h+=row('E',esc(`VAT x ${S.vat}% TK.${who}`),S.addTax?'':fmt(tax.vat),'',S.addTax?fmt(tax.vat):'');
  h+= usd
    ? `<tr class="gt"><td></td><td>Grand Total</td><td></td><td></td><td></td><td class="n gtv">${fmt(U.Au)}</td><td class="n gtv">${fmt(U.tk)}</td></tr>`
    : `<tr class="gt"><td></td><td>Grand Total</td><td></td><td></td><td></td><td class="n gtv">${fmt(T.grand)}</td></tr>`;
  $('#oBody').innerHTML=h;
  $('#oWords').innerHTML = usd
    ? `<p><b>In word (USD) :</b> ${esc(inWordsUSD(U.Au))}</p><p><b>In word (Taka) :</b> ${esc(inWords(U.tk))}</p>`
    : `<p><b>In word :</b> ${esc(inWords(T.grand))}</p>`;
  $('#oN').textContent=S.note;
  const baseL = usd ? (['B','C'].filter(k=>S.base[k]).join('+')||'nothing') : (['A','B','C'].filter(k=>S.base[k]).join('+')||'nothing');
  $('#formula').textContent = S.method==='gross'
    ? `AIT = (${baseL}) × ${S.ait} ÷ (100 − ${S.ait}) = ${fmt(tax.ait)}\nVAT = (${baseL} + AIT) × ${S.vat} ÷ (100 − ${S.vat}) = ${fmt(tax.vat)}`
    : `AIT = (${baseL}) × ${S.ait}% = ${fmt(tax.ait)}\nVAT = (${baseL} + AIT) × ${S.vat}% = ${fmt(tax.vat)}`;
  $('#usdTaxHint').hidden=!usd; $('#bA').disabled=usd; $('#bA').closest('label').style.opacity=usd?'.45':'';
}
function syncControls(){
  $('#project').value=S.project; $('#rate').value=S.rate; $('#impProfit').value=S.impProfit; $('#locProfit').value=S.locProfit; $('#impDisc').value=S.impDisc; $('#locDisc').value=S.locDisc;
  $('#ait').value=S.ait; $('#vat').value=S.vat; $('#method').value=S.method; $('#bA').checked=S.base.A; $('#bB').checked=S.base.B; $('#bC').checked=S.base.C;
  $('#addTax').checked=S.addTax; $('#note').value=S.note;
}
function renderAll(){ syncControls(); renderImp(); renderLoc(); updateTotals(); }
function switchBrand(b){
  if(!BRANDS[b]||b===S.brand) return;
  S.impStore[S.brand]=S.imp; S.imp=S.impStore[b]||buildImp(b,S.example); delete S.impStore[b]; S.brand=b;
  $('#impSearch').value='';
  if(S.ui.impView==='boq' && !S.imp.some(r=>num(r.qty)>0)) S.ui.impView='list';
  renderImp(); updateTotals(); save();
  toast(`Line A now uses ${BRANDS[b].full}. Local items and installation stay as they are.`);
}
function setView(kind,view){ S.ui[kind+'View']=view; if(kind==='imp') renderImp(); else renderLoc(); updateTotals(); save(); }
function flashRow(id){ const tr=document.querySelector(`tr[data-id="${id}"]`); if(!tr) return; tr.scrollIntoView({block:'center',behavior:'smooth'}); tr.classList.add('flash'); setTimeout(()=>tr.classList.remove('flash'),1400); }

/* ================= remove from BOQ, delete, restore ================= */
function removeFromBoq(kind,id){
  const r=listOf(kind).find(x=>x.id===id); if(!r) return;
  const prev={qty:r.qty,qtyManual:r.qtyManual};
  if(kind==='loc'&&r.link) r.qtyManual=true;
  r.qty=0; renderAll(); save();
  toast(`Removed “${short(r.m||r.n)}” from this BOQ.`,{label:'Undo',fn:()=>{ r.qty=prev.qty; r.qtyManual=prev.qtyManual; renderAll(); save(); }});
}
function deleteItem(kind,id){
  const list=listOf(kind), i=list.findIndex(x=>x.id===id); if(i<0) return;
  const row=list.splice(i,1)[0], entry={kind,brand:kind==='imp'?S.brand:null,idx:i,row};
  S.trash.push(entry); closeEditor(); renderAll(); save();
  toast(`Deleted “${short(row.m||row.n)}”.`,{label:'Undo',fn:()=>restoreEntries([entry])});
}
function restoreEntries(entries){
  entries.slice().sort((a,b)=>a.idx-b.idx).forEach(e=>{
    const k=S.trash.indexOf(e); if(k>-1) S.trash.splice(k,1);
    const list = e.kind==='loc' ? S.loc : brandList(e.brand); if(!list) return;
    if(!list.some(x=>x.id===e.row.id)) list.splice(Math.min(e.idx,list.length),0,e.row);
  });
  renderAll(); save();
}

/* ================= item editor (drawer) ================= */
let ED=null, edOpener=null;
function placeRow(list,r,kind){
  const i=list.indexOf(r); if(i>-1) list.splice(i,1);
  let at=-1;
  for(let j=list.length-1;j>=0;j--){ const x=list[j]; if(x.g===r.g && (kind!=='imp'||!r.t||x.t===r.t)){ at=j; break; } }
  if(at<0 && kind==='imp' && r.t) for(let j=list.length-1;j>=0;j--){ if(list[j].g===r.g){ at=j; break; } }
  list.splice(at<0?list.length:at+1,0,r);
}
function openEditor(kind,id){
  closePops(); closeMenus();
  const isNew=!id, list=listOf(kind), r=isNew?null:list.find(x=>x.id===id); if(!isNew&&!r) return;
  edOpener=document.activeElement; ED={kind,id,isNew};
  const imp=kind==='imp';
  $('#eTitle').textContent=isNew?(imp?'Add equipment item':'Add local item'):'Edit item';
  $('#eSub').textContent=imp?`${BRANDS[S.brand].full} · line A`:'Local items & installation · shared by all brands';
  $('#eTypeWrap').hidden=!imp; $('#eModelWrap').hidden=!imp; $('#eLineWrap').hidden=imp;
  $('#eCostLbl').textContent=imp?'Cost USD':'Cost Tk';
  $('#eGroups').innerHTML=[...new Set(list.map(x=>x.g))].map(g=>`<option value="${esc(g)}"></option>`).join('');
  $('#eTypes').innerHTML=[...new Set(list.map(x=>x.t).filter(Boolean))].map(t=>`<option value="${esc(t)}"></option>`).join('');
  const d=r||{g:imp?'Additional imported items':'Additional local items',t:'',n:'',m:'',s:[],u:'Nos',usd:null,cost:null,p:null,d:null,qty:1,sec:'B'};
  $('#eGroup').value=d.g||''; $('#eType').value=d.t||''; $('#eName').value=d.n||''; $('#eModel').value=d.m||''; $('#eUnit').value=d.u||''; $('#eSpecs').value=(d.s||[]).join('\n');
  const cv=imp?d.usd:d.cost; $('#eCost').value=isBlank(cv)?'':cv;
  $('#eProfit').value=isBlank(d.p)?'':d.p; $('#eProfit').placeholder=`default ${imp?S.impProfit:S.locProfit}`;
  $('#eDisc').value=isBlank(d.d)?'':d.d; $('#eDisc').placeholder=`default ${imp?S.impDisc:S.locDisc}`;
  if(!imp&&r&&r.link&&!r.qtyManual){ $('#eQty').value=''; $('#eQty').placeholder='auto: '+fmtQ(locQty(r,byKeyMap()))+' (from pipe)'; }
  else { $('#eQty').value=num(d.qty)?d.qty:''; $('#eQty').placeholder='0'; }
  $('#eLine').value=d.sec==='C'?'C':'B';
  $('#eDelete').hidden=isNew; $('#eRestore').hidden=isNew||!isEdited(kind,r);
  $('#eErr').hidden=true; $('#editor').hidden=false; updatePreview();
  (isNew?$('#eName'):$('#eCost')).focus();
}
function closeEditor(){ if($('#editor').hidden) return; $('#editor').hidden=true; ED=null; if(edOpener&&document.contains(edOpener)) edOpener.focus(); }
function numField(id,max){
  const raw=$('#'+id).value.trim().replace(/,/g,''); if(raw==='') return {ok:true,v:null};
  const n=Number(raw); if(!isFinite(n)||n<0||(max!==undefined&&n>max)) return {ok:false}; return {ok:true,v:n};
}
function readForm(){
  const imp=ED.kind==='imp', f={g:$('#eGroup').value.trim(),t:$('#eType').value.trim(),n:$('#eName').value.trim(),m:$('#eModel').value.trim(),u:$('#eUnit').value.trim(),
    specs:$('#eSpecs').value.split('\n').map(x=>x.trim()).filter(Boolean),line:$('#eLine').value};
  const cost=numField('eCost'), p=numField('eProfit',1000), d=numField('eDisc',100), q=numField('eQty');
  if(!f.n) return {err:'Add a description so the item can be found and printed.',field:'eName'};
  if(!cost.ok) return {err:`${imp?'Cost USD':'Cost Tk'} must be a number of 0 or more, or empty if there is no price yet.`,field:'eCost'};
  if(!p.ok) return {err:'Profit % must be a number from 0 to 1000, or empty to use the default.',field:'eProfit'};
  if(!d.ok) return {err:'Discount % must be a number from 0 to 100, or empty to use the default.',field:'eDisc'};
  if(!q.ok) return {err:'Quantity must be a number of 0 or more.',field:'eQty'};
  return Object.assign(f,{cost:cost.v,p:p.v,d:d.v,qty:q.v});
}
function updatePreview(){
  if(!ED) return; const f=readForm(), imp=ED.kind==='imp';
  if(f.err){ $('#ePreview').innerHTML=`<span class="hint">Preview appears when the numbers are valid.</span>`; return; }
  const old=ED.isNew?null:listOf(ED.kind).find(x=>x.id===ED.id);
  if(imp){ const c=impCalc({usd:f.cost,qty:f.qty??0,p:f.p,d:f.d},S);
    $('#ePreview').innerHTML=`<span>Rate USD <b>${fmt(c.sellUsd)}</b></span><span>Rate Tk <b>${fmt(c.rateTk)}</b></span><span>Amount Tk <b>${fmt(c.amtTk)}</b></span>`; }
  else { const qty = f.qty===null && old && old.link ? locQty(old,byKeyMap()) : (f.qty??0); const c=locCalc({cost:f.cost,p:f.p,d:f.d},S,qty);
    $('#ePreview').innerHTML=`<span>Rate Tk <b>${fmt(c.rate)}</b></span><span>Amount Tk <b>${fmt(c.amt)}</b></span>`; }
}
function saveEditor(){
  const f=readForm();
  if(f.err){ $('#eErr').textContent=f.err; $('#eErr').hidden=false; $('#'+f.field).focus(); return; }
  const kind=ED.kind, imp=kind==='imp', list=listOf(kind);
  const r = ED.isNew
    ? (imp?{id:'I'+(uid++),custom:true,ts:null,qty:0,p:null,d:null}:{id:'L'+(uid++),custom:true,gs:[],qty:0,p:null,d:null,link:null,qtyManual:false,sec:'B'})
    : list.find(x=>x.id===ED.id);
  if(!r) return closeEditor();
  const moved = ED.isNew || r.g!==(f.g||r.g) || (imp && (r.t||'')!==f.t);
  r.g=f.g||(imp?'Additional imported items':'Additional local items'); r.n=f.n; r.u=f.u||'Nos'; r.s=f.specs; r.p=f.p; r.d=f.d;
  if(imp){ r.m=f.m; r.usd=f.cost;
    if((r.t||'')!==f.t){ r.t=f.t; const twin=list.find(x=>x!==r&&x.t===f.t&&x.ts); r.ts=twin?twin.ts:null; } }
  else { r.cost=f.cost; r.sec=f.line; const twin=list.find(x=>x!==r&&x.g===r.g&&x.gs&&x.gs.length); if(moved) r.gs=twin?twin.gs:[];
    if(r.link){ if(f.qty===null){ r.qtyManual=false; } else { r.qtyManual=true; r.qty=f.qty; } } }
  if(imp||!r.link) r.qty=f.qty??0;
  if(moved) placeRow(list,r,kind);
  const viewKey=kind+'View', inBoq=imp?num(r.qty)>0:locQty(r,byKeyMap())>0;
  if(S.ui[viewKey]==='boq'&&!inBoq) S.ui[viewKey]='list';
  const wasNew=ED.isNew; closeEditor(); renderAll(); save(); flashRow(r.id);
  toast(wasNew?`Added “${short(r.m||r.n)}”.`:`Saved “${short(r.m||r.n)}”.`);
}
function restoreOriginal(){
  if(!ED||ED.isNew) return; const kind=ED.kind, list=listOf(kind), r=list.find(x=>x.id===ED.id), c=catOf(kind,r); if(!r||!c) return;
  const before=JSON.stringify(r);
  if(kind==='imp'){ Object.assign(r,{g:c.g,t:c.t,ts:c.ts||null,n:c.n,m:c.m,s:c.s,u:c.u,usd:c.usd});
    const i=list.indexOf(r); list.splice(i,1); let at=list.findIndex(x=>!x.custom&&x.ci>r.ci); list.splice(at<0?list.length:at,0,r); }
  else { Object.assign(r,{n:c.n,s:c.s||[],u:c.u,cost:c.c});
    const i=list.indexOf(r); list.splice(i,1); let at=list.findIndex(x=>!x.custom&&LOCORDER[x.key]>LOCORDER[r.key]); list.splice(at<0?list.length:at,0,r); }
  closeEditor(); renderAll(); save(); flashRow(r.id);
  toast(`Restored the original details of “${short(r.m||r.n)}”.`,{label:'Undo',fn:()=>{ Object.assign(r,JSON.parse(before)); renderAll(); save(); }});
}

/* ================= reset ================= */
const R_IDS=['rImpQty','rLocQty','rRowPct','rCost','rItems','rDefaults','rProject','rTax'];
const PRESETS={qty:['rImpQty','rLocQty'],pricing:['rRowPct','rCost','rDefaults'],all:R_IDS,none:[]};
let resetOpener=null;
const scopeAll=()=>$('input[name=rScope][value=all]').checked;
function scopeLists(){ const out=[{b:S.brand,list:S.imp}]; if(scopeAll()) Object.keys(S.impStore||{}).forEach(b=>out.push({b,list:S.impStore[b]})); return out; }
const scopeTrash=()=>S.trash.filter(e=>e.kind==='loc'||e.brand===S.brand||scopeAll());
function resetCounts(){
  const byKey=byKeyMap(); let impQty=0, impCustom=0, rowPct=0, cost=0, edited=0;
  scopeLists().forEach(({b,list})=>list.forEach(r=>{
    if(num(r.qty)>0) impQty++; if(r.custom){ impCustom++; return; }
    const c=catOf('imp',r,b); const hasP=!isBlank(r.p), ownP=c&&c.p0?!(hasP&&num(r.p)===0):hasP;
    if(ownP||!isBlank(r.d)) rowPct++;
    if(c&&costNorm(c.usd)!==costNorm(r.usd)) cost++;
    if(isEdited('imp',r,b)) edited++;
  }));
  S.loc.forEach(r=>{ if(!isBlank(r.p)||!isBlank(r.d)) rowPct++; if(!r.custom&&LOCMAP[r.key]){ if(num(r.cost)!==num(LOCMAP[r.key].c)) cost++; if(isEdited('loc',r)) edited++; } });
  return {impQty,impCustom,locQtyN:S.loc.filter(r=>locQty(r,byKey)>0).length,locCustom:S.loc.filter(r=>r.custom).length,rowPct,cost,edited,deleted:scopeTrash().length};
}
function refreshResetDialog(){
  const c=resetCounts(), who=scopeAll()?'all three brands':BRANDS[S.brand].label, pl=(n,w)=>`${n} ${w}${n===1?'':'s'}`;
  $('#rScopeBrand').textContent=BRANDS[S.brand].label;
  $('#rImpQtyInfo').textContent=`${pl(c.impQty,'item')} with a quantity in ${who}`+(c.impCustom?`; also removes ${pl(c.impCustom,'item')} you added`:'');
  $('#rLocQtyInfo').textContent=`${pl(c.locQtyN,'item')} with a quantity; line choices go back to B`+(c.locCustom?`; removes ${pl(c.locCustom,'item')} you added`:'');
  $('#rRowPctInfo').textContent=c.rowPct?`${pl(c.rowPct,'item')} will use the default % again`:'No items have their own % right now';
  $('#rCostInfo').textContent=c.cost?`${pl(c.cost,'price')} go back to the price list`:'No prices have been changed';
  $('#rItemsInfo').textContent=(c.edited||c.deleted)?`Undoes ${pl(c.edited,'edited item')} and brings back ${pl(c.deleted,'deleted item')}`:'No items have been edited or deleted';
  const picked=R_IDS.filter(id=>$('#'+id).checked).length;
  $('#rGo').disabled=!picked; $('#rSummary').textContent=picked?`${picked} of ${R_IDS.length} options ticked`:'Tick at least one option';
}
function openReset(preset,all,extra){
  closePops(); closeMenus(); resetOpener=document.activeElement;
  R_IDS.forEach(id=>$('#'+id).checked=(PRESETS[preset]||[]).concat(extra||[]).includes(id));
  $('input[name=rScope][value='+(all?'all':'brand')+']').checked=true;
  $('#resetModal').hidden=false; refreshResetDialog(); $('#'+((PRESETS[preset]||[])[0]||'rImpQty')).focus();
}
function closeReset(){ if($('#resetModal').hidden) return; $('#resetModal').hidden=true; if(resetOpener&&document.contains(resetOpener)) resetOpener.focus(); }
function applyReset(){
  const pick=id=>$('#'+id).checked, snapshot=JSON.stringify(S), done=[], all=scopeAll(), who=all?'all brands':BRANDS[S.brand].label;
  const setList=(b,list)=>{ if(b===S.brand) S.imp=list; else S.impStore[b]=list; };
  if(pick('rItems')){
    restoreEntriesSilently(scopeTrash());
    scopeLists().forEach(({b,list})=>{ list.forEach(r=>{ const c=catOf('imp',r,b); if(c) Object.assign(r,{g:c.g,t:c.t,ts:c.ts||null,n:c.n,m:c.m,s:c.s,u:c.u,usd:c.usd}); });
      const custom=list.filter(r=>r.custom), cat=list.filter(r=>!r.custom).sort((a,b2)=>a.ci-b2.ci); setList(b,cat.concat(custom)); });
    S.loc.forEach(r=>{ const c=catOf('loc',r); if(c) Object.assign(r,{n:c.n,s:c.s||[],u:c.u,cost:c.c}); });
    done.push(`item edits and deletions (${who} + local)`);
  }
  if(pick('rImpQty')){ scopeLists().forEach(({b,list})=>{ const kept=list.filter(r=>!r.custom); kept.forEach(r=>r.qty=0); setList(b,kept); }); done.push(`equipment quantities (${who})`); }
  if(pick('rLocQty')){ S.loc=S.loc.filter(r=>!r.custom); S.loc.forEach(r=>{ r.qty=0; r.qtyManual=false; r.sec='B'; }); done.push('local quantities'); }
  if(pick('rImpQty')&&pick('rLocQty')){ S.example=false; S.ui.impView='list'; S.ui.locView='list'; }
  if(pick('rRowPct')){ scopeLists().forEach(({b,list})=>list.forEach(r=>{ const c=catOf('imp',r,b); r.p=c&&c.p0?0:null; r.d=null; })); S.loc.forEach(r=>{ r.p=null; r.d=null; }); done.push(`item profit and discount % (${who} + local)`); }
  if(pick('rCost')){ scopeLists().forEach(({b,list})=>list.forEach(r=>{ const c=catOf('imp',r,b); if(c) r.usd=c.usd??null; })); S.loc.forEach(r=>{ if(!r.custom&&LOCMAP[r.key]) r.cost=LOCMAP[r.key].c; }); done.push(`cost prices (${who} + local)`); }
  if(pick('rDefaults')){ ['rate','impProfit','locProfit','impDisc','locDisc'].forEach(k=>S[k]=DEFAULTS[k]); done.push('exchange rate and default %'); }
  if(pick('rProject')){ S.project=''; S.note=DEFAULTS.note; done.push('project name and note'); }
  if(pick('rTax')){ Object.assign(S,{ait:DEFAULTS.ait,vat:DEFAULTS.vat,method:DEFAULTS.method,base:{A:true,B:true,C:true},addTax:false,expCur:'BDT',sumView:'BDT'}); done.push('AIT, VAT and export settings'); }
  if(!done.length) return;
  closeReset(); renderAll(); save();
  const msg='Reset '+done.join(', ')+'.';
  toast(msg.charAt(0).toUpperCase()+msg.slice(1),{label:'Undo',fn:()=>{ S=migrate(JSON.parse(snapshot)); renderAll(); save(); toast('Reset undone. Everything is back as it was.'); }});
}
function restoreEntriesSilently(entries){
  entries.slice().sort((a,b)=>a.idx-b.idx).forEach(e=>{ const k=S.trash.indexOf(e); if(k>-1) S.trash.splice(k,1);
    const list=e.kind==='loc'?S.loc:brandList(e.brand); if(list&&!list.some(x=>x.id===e.row.id)) list.splice(Math.min(e.idx,list.length),0,e.row); });
}

/* ================= menus, popovers, focus ================= */
const MENUS=[['#fileBtn','#fileList'],['#exportMore','#exportList']], POPS=[['#impPriceBtn','#impPricePop'],['#locPriceBtn','#locPricePop']];
function closeMenus(){ MENUS.forEach(([b,l])=>{ $(l).hidden=true; $(b).setAttribute('aria-expanded','false'); }); }
function closePops(){ POPS.forEach(([b,p])=>{ $(p).hidden=true; $(b).setAttribute('aria-expanded','false'); }); }
MENUS.forEach(([b,l])=>$(b).addEventListener('click',e=>{ e.stopPropagation(); const open=$(l).hidden; closeMenus(); closePops(); $(l).hidden=!open; $(b).setAttribute('aria-expanded',String(open)); if(open) $(l).querySelector('.mi').focus(); }));
POPS.forEach(([b,p])=>$(b).addEventListener('click',e=>{ e.stopPropagation(); const open=$(p).hidden; closeMenus(); closePops(); $(p).hidden=!open; $(b).setAttribute('aria-expanded',String(open)); if(open) $(p).querySelector('input').focus(); }));
document.addEventListener('click',e=>{ if(!e.target.closest('.menu,.split')) closeMenus(); if(!e.target.closest('.pricing')) closePops(); });
$$('.menu-list').forEach(l=>l.addEventListener('keydown',e=>{
  const items=[...l.querySelectorAll('.mi')], i=items.indexOf(document.activeElement);
  if(e.key==='ArrowDown'){ e.preventDefault(); items[(i+1)%items.length].focus(); }
  else if(e.key==='ArrowUp'){ e.preventDefault(); items[(i-1+items.length)%items.length].focus(); }
  else if((e.key==='Enter'||e.key===' ')&&document.activeElement.tagName==='LABEL'){ e.preventDefault(); $('#openFile').click(); }
}));
function trapTab(e,box){
  const f=[...box.querySelectorAll('button:not([disabled]),input:not([disabled]):not([type=hidden]),select,textarea')].filter(x=>x.offsetParent!==null);
  if(!f.length) return; const first=f[0], last=f[f.length-1];
  if(e.shiftKey&&document.activeElement===first){ e.preventDefault(); last.focus(); } else if(!e.shiftKey&&document.activeElement===last){ e.preventDefault(); first.focus(); }
}
document.addEventListener('keydown',e=>{
  if(e.key==='Escape'){
    if(!$('#editor').hidden){ e.preventDefault(); closeEditor(); return; }
    if(!$('#resetModal').hidden){ e.preventDefault(); closeReset(); return; }
    const openMenu=MENUS.find(([,l])=>!$(l).hidden), openPop=POPS.find(([,p])=>!$(p).hidden);
    if(openMenu){ closeMenus(); $(openMenu[0]).focus(); return; } if(openPop){ closePops(); $(openPop[0]).focus(); return; }
  }
  if(e.key==='Tab'){ if(!$('#editor').hidden) trapTab(e,$('#editor .dpanel')); else if(!$('#resetModal').hidden) trapTab(e,$('#resetModal .dialog')); }
});

/* ================= events ================= */
function rowInput(list,e,after){
  const el=e.target, tr=el.closest('tr[data-id]'); if(!tr||!el.dataset.f) return;
  const r=list.find(x=>x.id===tr.dataset.id); if(!r) return;
  const f=el.dataset.f; let v=el.value;
  if(f==='qty'){ v=v.trim()===''?0:v.replace(/,/g,''); if(r.link) r.qtyManual=el.value.trim()!==''; }
  r[f]=v; after(el); updateTotals(); save();
}
$('#impTable').addEventListener('input',e=>rowInput(S.imp,e,()=>updateImp()));
$('#locTable').addEventListener('input',e=>rowInput(S.loc,e,el=>updateLoc(false,el)));
$('#locTable').addEventListener('change',e=>{ if(e.target.dataset.f==='sec') rowInput(S.loc,e,()=>updateLoc(false)); });
document.addEventListener('click',e=>{
  const t=e.target.closest('[data-edit],[data-remove],[data-delete],[data-auto],[data-restore],[data-goview]'); if(!t) return;
  const kind=t.closest('#tab-local')?'loc':'imp';
  if(t.dataset.edit) openEditor(kind,t.dataset.edit);
  else if(t.dataset.remove) removeFromBoq(kind,t.dataset.remove);
  else if(t.dataset.delete) deleteItem(kind,t.dataset.delete);
  else if(t.dataset.auto){ const r=S.loc.find(x=>x.id===t.dataset.auto); if(r){ r.qtyManual=false; updateLoc(false); updateTotals(); save(); } }
  else if(t.dataset.restore){ const n=trashFor(t.dataset.restore).length; restoreEntries(trashFor(t.dataset.restore)); toast(`Restored ${n} deleted item${n>1?'s':''}.`); }
  else if(t.dataset.goview) setView(t.dataset.goview,'list');
});
$$('[data-view]').forEach(b=>b.addEventListener('click',()=>setView(b.dataset.kind,b.dataset.view)));
$$('[data-brand]').forEach(b=>b.addEventListener('click',()=>switchBrand(b.dataset.brand)));
$('#impSearch').addEventListener('input',()=>{ renderImp(); updateTotals(); });
$('#locSearch').addEventListener('input',()=>{ renderLoc(); updateTotals(); });
['#impSearch','#locSearch'].forEach(sel=>$(sel).addEventListener('keydown',e=>{ if(e.key==='Escape'&&e.target.value){ e.stopPropagation(); e.target.value=''; e.target.dispatchEvent(new Event('input')); } }));
$('#impAdd').addEventListener('click',()=>openEditor('imp',null));
$('#locAdd').addEventListener('click',()=>openEditor('loc',null));
function bindNum(id,key,rerender){ $(id).addEventListener('input',e=>{ S[key]=e.target.value.replace(/,/g,''); rerender&&rerender(); updateTotals(); save(); }); }
bindNum('#rate','rate',updateImp); bindNum('#impProfit','impProfit',updateImp); bindNum('#impDisc','impDisc',updateImp);
bindNum('#locProfit','locProfit',()=>updateLoc(false)); bindNum('#locDisc','locDisc',()=>updateLoc(false));
bindNum('#ait','ait'); bindNum('#vat','vat');
$('#project').addEventListener('input',e=>{ S.project=e.target.value; updateTotals(); save(); });
$('#note').addEventListener('input',e=>{ S.note=e.target.value; updateTotals(); save(); });
$('#method').addEventListener('change',e=>{ S.method=e.target.value; updateTotals(); save(); });
['A','B','C'].forEach(k=>$('#b'+k).addEventListener('change',e=>{ S.base[k]=e.target.checked; updateTotals(); save(); }));
$('#addTax').addEventListener('change',e=>{ S.addTax=e.target.checked; updateTotals(); save(); });
/* One offer currency: the export choice and the Offer summary view always match */
function setOfferCurrency(cur){ S.expCur=cur; S.sumView=cur; updateTotals(); save(); }
$$('input[name=expCur]').forEach(r=>r.addEventListener('change',e=>{ if(e.target.checked) setOfferCurrency(e.target.value); }));
$$('.seg button[data-cur]').forEach(b=>b.addEventListener('click',()=>setOfferCurrency(b.dataset.cur)));
$('#dkToggle').addEventListener('click',()=>{ const open=!$('#dock').classList.contains('open'); $('#dock').classList.toggle('open',open); $('#dkToggle').setAttribute('aria-expanded',String(open)); $('#dkToggle').textContent=open?'Totals ▾':'Totals ▴'; });
// editor
$('#editor').addEventListener('click',e=>{ if(e.target.closest('[data-eclose]')) closeEditor(); });
$('#eForm').addEventListener('input',()=>{ $('#eErr').hidden=true; updatePreview(); });
$('#eForm').addEventListener('submit',e=>{ e.preventDefault(); saveEditor(); });
$('#eForm').addEventListener('keydown',e=>{ if(e.key==='Enter'&&e.target.tagName==='INPUT'){ e.preventDefault(); saveEditor(); } });
$('#eSave').addEventListener('click',saveEditor);
$('#eDelete').addEventListener('click',()=>{ if(ED&&!ED.isNew) deleteItem(ED.kind,ED.id); });
$('#eRestore').addEventListener('click',restoreOriginal);
// reset
$$('[data-preset]').forEach(b=>b.addEventListener('click',()=>{ R_IDS.forEach(id=>$('#'+id).checked=PRESETS[b.dataset.preset].includes(id)); refreshResetDialog(); }));
$('#resetModal').addEventListener('change',refreshResetDialog);
$('#resetModal').addEventListener('click',e=>{ if(e.target.closest('[data-close]')) closeReset(); });
$('#rGo').addEventListener('click',applyReset);
$('#resetBtn').addEventListener('click',()=>openReset('qty',false));
$('#clearQty').addEventListener('click',()=>openReset('qty',true,['rProject']));
$('#newBoq').addEventListener('click',()=>openReset('all',true));
// faster data entry in tables
['#impTable','#locTable'].forEach(sel=>{
  $(sel).addEventListener('focusin',e=>{ const el=e.target; if(el.matches('input.q')) setTimeout(()=>{ try{ el.select(); }catch(_){} },0); });
  $(sel).addEventListener('keydown',e=>{
    if(e.key!=='Enter'||!e.target.matches('input[data-f]')) return;
    e.preventDefault(); const f=e.target.dataset.f; let tr=e.target.closest('tr');
    do{ tr=e.shiftKey?tr.previousElementSibling:tr.nextElementSibling; }while(tr&&!tr.querySelector(`input[data-f="${f}"]`));
    if(tr) tr.querySelector(`input[data-f="${f}"]`).focus();
  });
});

/* ================= tabs, files ================= */
function showTab(){
  const t=(location.hash||'#imported').slice(1), tab=['imported','local','summary'].includes(t)?t:'imported';
  ['imported','local','summary'].forEach(k=>$('#tab-'+k).hidden=k!==tab);
  $$('nav.tabs a').forEach(a=>{ if(a.dataset.tab===tab) a.setAttribute('aria-current','page'); else a.removeAttribute('aria-current'); });
}
window.addEventListener('hashchange',showTab);
async function getDownloads(){ try{ return window.claude ? await window.claude.use('downloads') : null; }catch(e){ return null; } }
async function offerFile(filename,data){
  const dl=await getDownloads();
  if(!dl){ toast('Saving files is not available in this view. Open the page in claude.ai to download.'); return; }
  try{ await dl.save({filename,data}); toast('Saved '+filename); }
  catch(err){ if(err&&err.code==='declined') return; toast('Could not save the file ('+(err&&err.code||'error')+').'); }
}
const safeName=s=>(s||'BOQ').replace(/[\\/:*?"<>|]+/g,' ').replace(/\s+/g,' ').trim().slice(0,80)||'BOQ';
$('#saveProj').addEventListener('click',()=>{ closeMenus(); offerFile(safeName(S.project)+' '+BRANDS[S.brand].label+' BOQ.json',JSON.stringify(S)); });
$('#openFile').addEventListener('change',e=>{
  closeMenus(); const f=e.target.files[0]; if(!f) return; const rd=new FileReader();
  rd.onload=()=>{ try{ const s=JSON.parse(rd.result); if(!s||!Array.isArray(s.imp)||!Array.isArray(s.loc)) throw 0; S=migrate(s); bumpUid(); renderAll(); save(); toast('Opened '+f.name); }catch(_){ toast('That file is not a BOQ project saved from this app.'); } e.target.value=''; };
  rd.readAsText(f);
});
function bumpUid(){ uid=Math.max(uid,...[...S.imp,...S.loc,...Object.values(S.impStore||{}).flat(),...S.trash.map(e=>e.row)].map(r=>parseInt(String(r.id).slice(1))||0))+1; }
</script>

<script id="xlsx">
/* ---------- Excel export ---------- */
const XL={border:{top:{style:'thin'},left:{style:'thin'},bottom:{style:'thin'},right:{style:'thin'}},
  head:{type:'pattern',pattern:'solid',fgColor:{argb:'FF9DC3E6'}}, grand:{type:'pattern',pattern:'solid',fgColor:{argb:'FFFFFF00'}}, money:'#,##0.00'};
function colLetter(n){ let s=''; while(n){ const m=(n-1)%26; s=String.fromCharCode(65+m)+s; n=Math.floor((n-1)/26); } return s; }
function sheetBase(ws,title,project,cols,headers){
  ws.columns=cols.map(w=>({width:w}));
  const last=colLetter(cols.length);
  ws.mergeCells(`A1:${last}1`); ws.getCell('A1').value=title; ws.getCell('A1').font={bold:true,size:14,underline:true}; ws.getCell('A1').alignment={horizontal:'center'};
  ws.getCell('A2').value='Project : '+(project||''); ws.getCell('A2').font={bold:true};
  const hr=ws.getRow(4); headers.forEach((h,i)=>{ const c=hr.getCell(i+1); c.value=h; c.font={bold:true}; c.fill=XL.head; c.border=XL.border; c.alignment={horizontal:'center',vertical:'middle',wrapText:true}; });
  hr.height=30;
}
function boxRow(ws,r,n){ for(let i=1;i<=n;i++){ ws.getCell(r,i).border=XL.border; } }
/* Write grouped item rows; returns {totalCell}. rows: [{g,t?,gs?,n,m?,s?,u,qty,rate}], amount cols computed by formula */
function writeItems(ws,rows,opts){
  const n=opts.cols; let r=5, gi=0, ti=0, ii=0, lastG=null, lastT=null; const first=5;
  const specRow=(txt)=>{ ws.getCell(r,2).value=txt; ws.getCell(r,2).alignment={wrapText:true}; boxRow(ws,r,n); r++; };
  for(const it of rows){
    if(it.g!==lastG){ gi++; ti=0; ii=0; lastG=it.g; lastT=null;
      ws.getCell(r,1).value=String(gi); ws.getCell(r,2).value=it.g; ws.getRow(r).font={bold:true}; boxRow(ws,r,n); r++;
      (it.gs||[]).forEach(specRow);
    }
    if(it.t && it.t!==lastT){ ti++; ii=0; lastT=it.t;
      const parts=it.t.split(' · '), extra=parts.filter((x,i)=>i>0 && /remote controller/i.test(x)), base=parts.filter((x,i)=>i===0 || !/remote controller/i.test(x)).join(' · ');
      ws.getCell(r,1).value=gi+'.'+ti; ws.getCell(r,2).value='Type : '+base; ws.getCell(r,2).font={bold:true}; boxRow(ws,r,n); r++;
      (it.ts&&it.ts.length?it.ts:(opts.typeLines||[])).forEach(specRow);
      extra.forEach(specRow);
    }
    ii++;
    const sl = it.t ? `${gi}.${ti}.${ii}` : `${gi}.${ii}`;
    ws.getCell(r,1).value=sl; ws.getCell(r,2).value=it.n; ws.getCell(r,2).alignment={wrapText:true}; ws.getCell(r,2).font={bold:true};
    ws.getCell(r,3).value=it.u; ws.getCell(r,4).value=it.qty;
    ws.getCell(r,5).value=Math.round(it.rate*100)/100; ws.getCell(r,5).numFmt=XL.money;
    ws.getCell(r,6).value={formula:`D${r}*E${r}`,result:Math.round(it.rate*100)/100*it.qty}; ws.getCell(r,6).numFmt=XL.money;
    if(opts.tkCol){ ws.getCell(r,7).value={formula:`F${r}*$G$2`,result:Math.round(it.rate*100)/100*it.qty*opts.rate}; ws.getCell(r,7).numFmt=XL.money; }
    boxRow(ws,r,n); r++;
    if(opts.specs){ if(it.m) specRow('Model : '+it.m); (it.s||[]).forEach(specRow); }
  }
  const last=r-1; r++;
  ws.getCell(r,2).value='Total'; ws.getCell(r,2).font={bold:true};
  const sumCol=opts.tkCol?7:6;
  if(opts.tkCol){ ws.getCell(r,6).value={formula:`SUM(F${first}:F${Math.max(first,last)})`,result:opts.totalUsd}; ws.getCell(r,6).numFmt=XL.money; ws.getCell(r,6).font={bold:true}; }
  ws.getCell(r,sumCol).value={formula:`SUM(${colLetter(sumCol)}${first}:${colLetter(sumCol)}${Math.max(first,last)})`,result:opts.total};
  ws.getCell(r,sumCol).numFmt=XL.money; ws.getCell(r,sumCol).font={bold:true}; boxRow(ws,r,n);
  const totalCell=`${colLetter(sumCol)}${r}`; r++;
  ws.getCell(r,1).value='In words : '+(opts.words||inWords)(opts.total); ws.mergeCells(r,1,r,n);
  return totalCell;
}
async function buildWorkbook(withCosting,cur){
  const usd=cur==='USD';
  const T=totals(S), wb=new ExcelJS.Workbook(); wb.creator='HVAC BOQ Builder';
  const sum=wb.addWorksheet('Offer Summary',{pageSetup:{paperSize:9,orientation:'portrait',fitToPage:true,fitToWidth:1,fitToHeight:0}});
  // Imported
  const impRows=S.imp.filter(r=>num(r.qty)>0).map(r=>{ const c=impCalc(r,S); return {g:r.g,gs:(BRANDS[S.brand].gs||{})[r.g]||[],t:r.t,ts:r.ts,n:r.n,m:r.m,s:(r.s||[]),u:r.u,qty:num(r.qty),rate:c.sellUsd,rateTk:c.rateTk}; });
  const wsI=wb.addWorksheet('Imported Item',{pageSetup:{paperSize:9,fitToPage:true,fitToWidth:1,fitToHeight:0}});
  const totUsd=impRows.reduce((a,x)=>a+Math.round(x.rate*100)/100*x.qty,0);
  const impItems=impRows.map(x=>({...x,t:x.g==='Freight'||x.g.startsWith('Additional')?'':x.t}));
  let impTotal;
  if(usd){
    sheetBase(wsI,'BOQ OF IMPORTED ITEM FOR HVAC SYSTEM',S.project,[7,58,7,7,14,17],['Sl.','Items','Unit','Qty','Rate USD','Amount USD']);
    wsI.getCell('A3').value='Supply of Imported Item at CNF CTG. (Currency exchange rate:1USD=Actual.) (L.C Open by the Client)'; wsI.getCell('A3').font={bold:true};
    impTotal=writeItems(wsI,impItems,{cols:6,specs:true,typeLines:BRANDS[S.brand].typeLines,total:totUsd,words:inWordsUSD});
  } else {
    sheetBase(wsI,'BOQ OF IMPORTED ITEM FOR HVAC SYSTEM',S.project,[7,58,7,7,14,18],['Sl.','Items','Unit','Qty','Rate','Amount']);
    wsI.getCell('A3').value='Supply of Imported Item'; wsI.getCell('A3').font={bold:true};
    const tkItems=impItems.map(x=>({...x,rate:x.rateTk}));
    const totTk=tkItems.reduce((a,x)=>a+x.rate*x.qty,0);
    impTotal=writeItems(wsI,tkItems,{cols:6,specs:true,typeLines:BRANDS[S.brand].typeLines,total:totTk});
  }
  // Local + ventilation
  const byKey=T.byKey;
  const locRows=sec=>S.loc.map(r=>{ const q=locQty(r,byKey); const c=locCalc(r,S,q); return {r,q,c}; })
    .filter(x=>x.q>0 && (sec==='C'?x.r.sec==='C':x.r.sec!=='C'))
    .map(({r,q,c})=>({g:r.g,gs:r.gs,n:r.n,s:r.s,u:r.u,qty:Math.round(q*1000)/1000,rate:c.rate}));
  const mkLocal=(name,title,sub,rows)=>{
    const ws=wb.addWorksheet(name,{pageSetup:{paperSize:9,fitToPage:true,fitToWidth:1,fitToHeight:0}});
    sheetBase(ws,title,S.project,[7,62,7,9,13,17],['Sl.','Items','Unit','Qty','Rate','Amount']);
    ws.getCell('A3').value=sub; ws.getCell('A3').font={bold:true};
    const tot=rows.reduce((a,x)=>a+Math.round(x.rate*100)/100*x.qty,0);
    return {cell:writeItems(ws,rows,{cols:6,specs:true,total:tot}),tot};
  };
  const L2=mkLocal('Local Item & Installation','BOQ OF LOCAL ITEM FOR HVAC SYSTEM','Supply & Installation of Local Item',locRows('B'));
  const cRows=locRows('C'); const V=cRows.length?mkLocal('Ventilation','BOQ OF VENTILATION SYSTEM','Supply & Installation of Ventilation system with local works',cRows):null;
  // Offer summary
  const U=usdOffer(S,T);
  const ws=sum, nC=usd?10:9, TK=usd?10:9, UC=9, RK=usd?12:11, RV=RK+1, L=colLetter;
  ws.columns=(usd?[6,22,22,12,12,18,7,6,16,18,3,10,9]:[6,22,22,12,12,18,7,6,20,3,10,9]).map(w=>({width:w}));
  ws.mergeCells(`A2:${L(nC)}2`); ws.getCell('A2').value='Offer Summary'; ws.getCell('A2').font={bold:true,size:16,underline:true}; ws.getCell('A2').alignment={horizontal:'center'};
  ws.mergeCells(`A3:${L(nC)}3`); ws.getCell('A3').value='Project : '+(S.project||''); ws.getCell('A3').font={bold:true,size:12};
  const H=[['A5','A6','SL'],['B5','E6','Description'],['F5','F6','Duties, VAT & AIT (Taka)'],['G5','G6','Unit'],['H5','H6','Qty']].concat(usd?[['I5','I6','Amount USD'],['J5','J6','Amount Taka']]:[['I5','I6','Amount Taka']]);
  H.forEach(([a,b,t])=>{ ws.mergeCells(`${a}:${b}`); const c=ws.getCell(a); c.value=t; c.font={bold:true}; c.fill=XL.head; c.alignment={horizontal:'center',vertical:'middle',wrapText:true}; });
  for(let rr=5;rr<=6;rr++) boxRow(ws,rr,nC);
  const ref=(sheet,cell)=>`'${sheet}'!${cell}`;
  const who=S.addTax?'':' (Provided by the Client.)';
  const lines=[
    ['A',usd?DESC_A_USD:DESC_A_BDT,usd?UC:TK,{formula:ref('Imported Item',impTotal),result:usd?U.Au:T.A}],
    ['B','Installation of Import Items, Supply & Installation of Local Item for VRV A System.',TK,{formula:ref('Local Item & Installation',L2.cell),result:T.B}],
    ['C','Supply & Installation of Ventilation system with local works',TK,V?{formula:ref('Ventilation',V.cell),result:T.C}:0]];
  lines.forEach(([sl,d,c,v],i)=>{ const r=7+i; ws.getCell(r,1).value=sl; ws.mergeCells(r,2,r,5); ws.getCell(r,2).value=d; ws.getCell(r,2).alignment={wrapText:true,vertical:'middle'};
    ws.getCell(r,7).value='Job'; ws.getCell(r,8).value=1; ws.getCell(r,c).value=v; ws.getCell(r,c).numFmt=XL.money; ws.getRow(r).height=usd&&sl==='A'?48:32; boxRow(ws,r,nC); });
  // rates block
  ws.getCell(6,RK).value='Rates'; ws.getCell(6,RK).font={bold:true};
  ws.getCell(7,RK).value='AIT %'; ws.getCell(7,RV).value=num(S.ait);
  ws.getCell(8,RK).value='VAT %'; ws.getCell(8,RV).value=num(S.vat);
  const aitR=`${L(RV)}7`, vatR=`${L(RV)}8`;
  const baseKeys=usd?['B','C']:['A','B','C'];
  const baseParts=baseKeys.filter(k=>S.base[k]).map(k=>`${L(TK)}${7+'ABC'.indexOf(k)}`);
  const base=baseParts.length?baseParts.join('+'):'0';
  const col=S.addTax?TK:6, aitCell=`${L(col)}10`;
  const aitF = S.method==='gross' ? `(${base})*${aitR}/(100-${aitR})` : `(${base})*${aitR}/100`;
  const vatF = S.method==='gross' ? `((${base})+${aitCell})*${vatR}/(100-${vatR})` : `((${base})+${aitCell})*${vatR}/100`;
  const tx=usd?{ait:U.ait,vat:U.vat}:{ait:T.ait,vat:T.vat};
  [[10,'D',`AIT x ${S.ait}% TK.${who}`,aitF,tx.ait],[11,'E',`VAT x ${S.vat}% TK.${who}`,vatF,tx.vat]].forEach(([r,sl,d,f,v])=>{
    ws.getCell(r,1).value=sl; ws.mergeCells(r,2,r,5); ws.getCell(r,2).value=d; ws.getCell(r,2).alignment={wrapText:true,vertical:'middle'};
    ws.getCell(r,col).value={formula:f,result:v}; ws.getCell(r,col).numFmt=XL.money; ws.getCell(r,7).value='Job'; ws.getCell(r,8).value=1; ws.getRow(r).height=32; boxRow(ws,r,nC); });
  ws.mergeCells('B12:E12'); ws.getCell('B12').value='Grand Total'; ws.getCell('B12').font={bold:true,size:12};
  const gt=(c,f,v)=>{ const cell=ws.getCell(12,c); cell.value={formula:f,result:v}; cell.numFmt=XL.money; cell.font={bold:true,size:12}; cell.fill=XL.grand; };
  if(usd){ gt(UC,'I7',U.Au); gt(TK,'SUM(J7:J11)',U.tk); } else gt(TK,'SUM(I7:I11)',T.grand);
  ws.getRow(12).height=26; boxRow(ws,12,nC);
  const wordRows = usd ? ['In word (USD) : '+inWordsUSD(U.Au),'In word (Taka) : '+inWords(U.tk)] : ['In word : '+inWords(T.grand)];
  let wr=14;
  wordRows.forEach(t=>{ ws.mergeCells(wr,1,wr,nC); const c=ws.getCell(wr,1); c.value=t; c.font={bold:true}; c.alignment={wrapText:true}; ws.getRow(wr).height=32; wr++; });
  ws.mergeCells(wr,1,wr,nC); ws.getCell(wr,1).value='Note : '+(S.note||''); ws.getCell(wr,1).alignment={wrapText:true}; ws.getRow(wr).height=30;
  for(let rr=7;rr<=11;rr++){ ws.getCell(rr,1).alignment={horizontal:'center',vertical:'middle'}; ws.getCell(rr,7).alignment={horizontal:'center',vertical:'middle'}; ws.getCell(rr,8).alignment={horizontal:'center',vertical:'middle'}; }
  // Costing
  if(withCosting){
    const wc=wb.addWorksheet('Costing (internal)');
    wc.columns=[{header:'Line',width:6},{header:'Group',width:30},{header:'Item',width:46},{header:'Model',width:20},{header:'Unit',width:7},{header:'Qty',width:8},{header:'Cost USD',width:11},{header:'Cost Tk / unit',width:14},{header:'Profit %',width:9},{header:'Disc %',width:8},{header:'Rate Tk / unit',width:14},{header:'Cost total Tk',width:16},{header:'Selling total Tk',width:16},{header:'Profit Tk',width:15}];
    wc.getRow(1).eachCell(c=>{ c.font={bold:true}; c.fill=XL.head; c.border=XL.border; c.alignment={wrapText:true,vertical:'middle'}; }); wc.getRow(1).height=30;
    let r=2;
    const put=(vals)=>{ const row=wc.getRow(r); vals.forEach((v,i)=>{ row.getCell(i+1).value=v; row.getCell(i+1).border=XL.border; }); [7,8,11].forEach(i=>row.getCell(i).numFmt=XL.money);
      row.getCell(12).value={formula:`F${r}*H${r}`,result:vals[5]*vals[7]}; row.getCell(13).value={formula:`F${r}*K${r}`,result:vals[5]*vals[10]}; row.getCell(14).value={formula:`M${r}-L${r}`,result:vals[5]*(vals[10]-vals[7])};
      [12,13,14].forEach(i=>{ row.getCell(i).numFmt=XL.money; row.getCell(i).border=XL.border; }); r++; };
    S.imp.filter(x=>num(x.qty)>0).forEach(x=>{ const c=impCalc(x,S); put(['A',x.g,x.t?x.t+' · '+x.n:x.n,x.m||'',x.u,num(x.qty),num(x.usd),r2(num(x.usd)*num(S.rate)),c.p,c.d,r2(c.sellUsd*num(S.rate))]); });
    S.loc.forEach(x=>{ const q=locQty(x,byKey); if(!(q>0)) return; const c=locCalc(x,S,q); put([x.sec==='C'?'C':'B',x.g,x.n,'',x.u,q,'',num(x.cost),c.p,c.d,c.rate]); });
    wc.getCell(r,3).value='Total'; wc.getCell(r,3).font={bold:true};
    [['L',T.impCost+T.locCost],['M',T.A+T.B+T.C],['N',T.A+T.B+T.C-T.impCost-T.locCost]].forEach(([c,v])=>{ const cell=wc.getCell(`${c}${r}`); cell.value={formula:`SUM(${c}2:${c}${Math.max(2,r-1)})`,result:v}; cell.numFmt=XL.money; cell.font={bold:true}; });
    wc.getCell(r+1,3).value='Discount given Tk'; wc.getCell(r+1,13).value=r2(T.impDiscTk+T.locDiscTk); wc.getCell(r+1,13).numFmt=XL.money;
    wc.getCell(r+2,1).value='Exchange rate used: '+S.rate+' Tk/USD. Internal sheet: remove before sending to the client.';
  }
  return wb;
}
async function doExport(withCosting){
  if(typeof ExcelJS==='undefined'){ toast('The Excel library did not load. Check the connection and reload.'); return; }
  const curs=[S.expCur==='USD'?'USD':'BDT'];
  if(!S.imp.some(r=>num(r.qty)>0) && !S.loc.some(r=>num(r.qty)>0||r.link)){ toast('Add a quantity to at least one item first.'); }
  for(const cur of curs){
    try{
      const wb=await buildWorkbook(withCosting,cur); const buf=await wb.xlsx.writeBuffer();
      await offerFile(safeName(S.project)+' '+BRANDS[S.brand].label+(withCosting?' BOQ with costing':' BOQ')+` (${cur}).xlsx`, new Blob([buf]));
    }catch(err){ console.error(err); toast(cur+' export failed: '+(err.message||err)); }
  }
  const noCost=S.imp.filter(r=>num(r.qty)>0 && (r.usd==null||r.usd==='')).length;
  if(noCost) toast(`Saved. ${noCost} imported item${noCost>1?'s have':' has'} no cost USD, so ${noCost>1?'their':'its'} rate is 0 in the file.`);
}
</script>
<script id="boot">
$('#exportClient').addEventListener('click',()=>{ closeMenus(); doExport(false); });
$('#exportCost').addEventListener('click',()=>{ closeMenus(); doExport(true); });
S=load(); bumpUid();
if(S.ui.impView==='boq'&&!S.imp.some(r=>num(r.qty)>0)) S.ui.impView='list';
if(S.ui.locView==='boq'&&!S.loc.some(r=>num(r.qty)>0)) S.ui.locView='list';
renderAll(); showTab();
</script>

</body></html>